风机名,状态码,状态码描述,激活时间,复位时间
10,30152,变流器故障停机,2021-07-29 04:17:33:785,2021-07-29 04:19:10:617
10,60004,自动解缆,2021-07-28 22:37:45:404,2021-07-28 22:48:01:356
10,290060,主轴承润滑故障(分油器堵塞),2021-07-28 20:57:03:619,2021-07-28 20:57:33:639
10,290060,主轴承润滑故障(分油器堵塞),2021-07-28 08:54:32:672,2021-07-28 08:55:02:692
10,60004,自动解缆,2021-07-27 22:30:52:197,2021-07-27 22:38:38:097
10,290060,主轴承润滑故障(分油器堵塞),2021-07-27 20:52:01:731,2021-07-27 20:52:31:751
10,290060,主轴承润滑故障(分油器堵塞),2021-07-27 08:49:30:784,2021-07-27 08:50:00:804
10,290060,主轴承润滑故障(分油器堵塞),2021-07-26 20:46:59:837,2021-07-26 20:47:29:857
10,290060,主轴承润滑故障(分油器堵塞),2021-07-26 08:44:28:894,2021-07-26 08:44:58:914
10,290060,主轴承润滑故障(分油器堵塞),2021-07-25 20:41:57:954,2021-07-25 20:42:27:974
10,290060,主轴承润滑故障(分油器堵塞),2021-07-25 08:39:27:017,2021-07-25 08:39:57:037
10,290060,主轴承润滑故障(分油器堵塞),2021-07-24 20:36:56:061,2021-07-24 20:37:26:081
10,290060,主轴承润滑故障(分油器堵塞),2021-07-24 08:34:25:121,2021-07-24 08:34:55:141
10,290060,主轴承润滑故障(分油器堵塞),2021-07-23 20:31:54:177,2021-07-23 20:32:24:197
10,290060,主轴承润滑故障(分油器堵塞),2021-07-23 08:29:23:230,2021-07-23 08:29:53:250
10,60004,自动解缆,2021-07-23 01:26:00:532,2021-07-23 01:35:16:724
10,300907,桨叶轴承润滑油位低,2021-07-22 22:37:05:360,2021-07-29 04:19:10:617
10,300908,桨叶齿轮润滑油位低,2021-07-22 22:37:05:360,2021-07-29 04:19:10:617
10,300691,桨叶轴承润滑出错,2021-07-22 22:31:56:020,2021-07-22 22:31:56:040
10,300691,桨叶轴承润滑出错,2021-07-22 22:30:55:980,2021-07-22 22:30:56:000
10,300691,桨叶轴承润滑出错,2021-07-22 22:29:55:940,2021-07-22 22:29:55:960
10,290060,主轴承润滑故障(分油器堵塞),2021-07-22 20:26:52:278,2021-07-22 20:27:22:298
10,300908,桨叶齿轮润滑油位低,2021-07-22 19:22:53:082,2021-07-22 22:27:05:328
10,300907,桨叶轴承润滑油位低,2021-07-22 19:22:53:082,2021-07-22 22:27:05:328
10,10011,机舱振动报警,2021-07-22 19:22:15:462,2021-07-22 22:27:05:328
10,300691,桨叶轴承润滑出错,2021-07-22 19:21:07:562,2021-07-22 19:21:07:582
10,300691,桨叶轴承润滑出错,2021-07-22 19:20:07:522,2021-07-22 19:20:07:542
10,300691,桨叶轴承润滑出错,2021-07-22 19:19:07:482,2021-07-22 19:19:07:502
10,300692,桨叶齿轮润滑出错,2021-07-22 19:16:36:330,2021-07-22 19:16:36:350
10,300691,桨叶轴承润滑出错,2021-07-22 19:15:53:430,2021-07-22 19:15:53:450
10,10011,机舱振动报警,2021-07-22 19:12:22:710,2021-07-22 19:12:53:050
10,290060,主轴承润滑故障(分油器堵塞),2021-07-22 08:24:21:330,2021-07-22 08:24:51:350
10,290060,主轴承润滑故障(分油器堵塞),2021-07-21 20:21:50:389,2021-07-21 20:22:20:409
10,290060,主轴承润滑故障(分油器堵塞),2021-07-21 08:19:19:452,2021-07-21 08:19:49:472
10,290060,主轴承润滑故障(分油器堵塞),2021-07-20 20:16:48:503,2021-07-20 20:17:18:523
10,290060,主轴承润滑故障(分油器堵塞),2021-07-20 08:14:17:569,2021-07-20 08:14:47:589
10,290060,主轴承润滑故障(分油器堵塞),2021-07-19 20:11:46:636,2021-07-19 20:12:16:656
10,300907,桨叶轴承润滑油位低,2021-07-19 09:25:51:721,2021-07-22 19:12:53:050
10,300908,桨叶齿轮润滑油位低,2021-07-19 09:25:51:721,2021-07-22 19:12:53:050
10,30152,变流器故障停机,2021-07-19 09:15:51:009,2021-07-19 09:15:51:329
10,290060,主轴承润滑故障(分油器堵塞),2021-07-19 08:09:15:694,2021-07-19 08:09:45:714
10,300907,桨叶轴承润滑油位低,2021-07-19 07:47:32:377,2021-07-19 09:15:50:989
10,300908,桨叶齿轮润滑油位低,2021-07-19 07:47:32:377,2021-07-19 09:15:50:989
10,910007,画面停止按钮激活,2021-07-19 07:39:16:717,2021-07-19 09:15:50:989
10,30152,变流器故障停机,2021-07-19 07:37:32:365,2021-07-19 09:15:50:989
10,30152,变流器故障停机,2021-07-19 00:10:56:343,2021-07-19 07:37:32:345
10,290060,主轴承润滑故障(分油器堵塞),2021-07-18 20:06:44:740,2021-07-18 20:07:14:760
10,290060,主轴承润滑故障(分油器堵塞),2021-07-18 08:04:13:809,2021-07-18 08:04:43:829
10,290060,主轴承润滑故障(分油器堵塞),2021-07-17 20:01:42:867,2021-07-17 20:02:12:887
10,290060,主轴承润滑故障(分油器堵塞),2021-07-17 07:59:11:928,2021-07-17 07:59:41:948
10,290060,主轴承润滑故障(分油器堵塞),2021-07-16 19:56:40:972,2021-07-16 19:57:10:992
10,290060,主轴承润滑故障(分油器堵塞),2021-07-16 07:54:10:030,2021-07-16 07:54:40:050
10,290060,主轴承润滑故障(分油器堵塞),2021-07-15 19:51:39:085,2021-07-15 19:52:09:105
10,290060,主轴承润滑故障(分油器堵塞),2021-07-15 07:49:08:181,2021-07-15 07:49:38:201
10,290060,主轴承润滑故障(分油器堵塞),2021-07-14 19:46:37:256,2021-07-14 19:47:07:276
10,290060,主轴承润滑故障(分油器堵塞),2021-07-14 07:44:06:357,2021-07-14 07:44:36:377
10,290060,主轴承润滑故障(分油器堵塞),2021-07-13 19:41:35:429,2021-07-13 19:42:05:449
10,290060,主轴承润滑故障(分油器堵塞),2021-07-13 07:39:04:505,2021-07-13 07:39:34:525
10,100511,低电压穿越,2021-07-12 19:36:49:542,2021-07-12 19:36:49:682
10,90002,变流器降容,2021-07-12 19:36:49:542,2021-07-12 19:36:49:582
10,290060,主轴承润滑故障(分油器堵塞),2021-07-12 16:13:34:537,2021-07-12 16:14:04:557
10,290060,主轴承润滑故障(分油器堵塞),2021-07-12 04:11:03:606,2021-07-12 04:11:33:626
10,290060,主轴承润滑故障(分油器堵塞),2021-07-11 16:08:32:664,2021-07-11 16:09:02:696
10,290060,主轴承润滑故障(分油器堵塞),2021-07-11 04:06:01:741,2021-07-11 04:06:31:761
10,60004,自动解缆,2021-07-11 00:49:31:786,2021-07-11 00:58:33:906
10,290060,主轴承润滑故障(分油器堵塞),2021-07-10 16:03:30:811,2021-07-10 16:04:00:831
10,290060,主轴承润滑故障(分油器堵塞),2021-07-10 04:00:59:885,2021-07-10 04:01:29:905
10,300907,桨叶轴承润滑油位低,2021-07-09 19:24:23:454,2021-07-19 07:37:32:345
10,300908,桨叶齿轮润滑油位低,2021-07-09 19:24:23:454,2021-07-19 07:37:32:345
10,300691,桨叶轴承润滑出错,2021-07-09 19:18:38:074,2021-07-09 19:18:38:094
10,300691,桨叶轴承润滑出错,2021-07-09 19:17:38:023,2021-07-09 19:17:38:043
10,300907,桨叶轴承润滑油位低,2021-07-09 16:29:18:252,2021-07-09 19:14:23:423
10,300908,桨叶齿轮润滑油位低,2021-07-09 16:29:18:252,2021-07-09 19:14:23:423
10,300114,变桨轴1后备电源欠电压,2021-07-09 16:19:18:232,2021-07-09 19:14:23:423
10,300115,变桨轴2后备电源欠电压,2021-07-09 16:19:18:232,2021-07-09 19:14:23:423
10,300116,变桨轴3后备电源欠电压,2021-07-09 16:19:18:232,2021-07-09 19:14:23:423
10,300131,变桨轴1充电回路断开,2021-07-09 16:19:18:232,2021-07-09 19:14:23:423
10,300132,变桨轴2充电回路断开,2021-07-09 16:19:18:232,2021-07-09 19:14:23:423
10,300133,变桨轴3充电回路断开,2021-07-09 16:19:18:232,2021-07-09 19:14:23:423
10,300908,桨叶齿轮润滑油位低,2021-07-09 16:09:03:392,2021-07-09 16:19:18:212
10,300907,桨叶轴承润滑油位低,2021-07-09 16:09:03:392,2021-07-09 16:19:18:212
10,300343,变桨轴3后备电源需更换,2021-07-09 15:59:57:150,2021-07-09 16:19:18:212
10,300341,变桨轴1后备电源需更换,2021-07-09 15:59:56:130,2021-07-09 16:19:18:212
10,300133,变桨轴3充电回路断开,2021-07-09 15:59:03:510,2021-07-09 16:19:18:212
10,300131,变桨轴1充电回路断开,2021-07-09 15:59:03:510,2021-07-09 16:19:18:212
10,300132,变桨轴2充电回路断开,2021-07-09 15:59:03:510,2021-07-09 16:19:18:212
10,300116,变桨轴3后备电源欠电压,2021-07-09 15:59:03:330,2021-07-09 16:19:18:212
10,300115,变桨轴2后备电源欠电压,2021-07-09 15:59:03:330,2021-07-09 16:19:18:212
10,300709,变桨安全链断开,2021-07-09 15:59:03:330,2021-07-09 16:19:18:212
10,300114,变桨轴1后备电源欠电压,2021-07-09 15:59:03:330,2021-07-09 16:19:18:212
10,300709,变桨安全链断开,2021-07-09 15:58:58:950,2021-07-09 15:59:03:310
10,30151,变流器通讯心跳超时,2021-07-09 15:58:44:160,2021-07-09 15:59:03:310
10,300116,变桨轴3后备电源欠电压,2021-07-09 15:58:41:690,2021-07-09 15:59:03:310
10,300114,变桨轴1后备电源欠电压,2021-07-09 15:58:41:690,2021-07-09 15:59:03:310
10,300115,变桨轴2后备电源欠电压,2021-07-09 15:58:41:690,2021-07-09 15:59:03:310
10,300312,变桨系统轴2驱动器故障,2021-07-09 15:58:36:771,2021-07-09 15:59:03:310
10,300311,变桨系统轴1驱动器故障,2021-07-09 15:58:36:771,2021-07-09 15:59:03:310
10,300313,变桨系统轴3驱动器故障,2021-07-09 15:58:36:771,2021-07-09 15:59:03:310
10,800011,风轮超速1紧停,2021-07-09 15:58:35:772,2021-07-09 15:59:03:311
10,800002,机舱紧停开关触发,2021-07-09 15:58:35:772,2021-07-09 15:59:03:311
10,800031,变频器并网开关故障,2021-07-09 15:58:35:772,2021-07-09 15:59:03:311
10,800015,机舱振动开关动作,2021-07-09 15:58:35:772,2021-07-09 15:59:03:311
10,800017,偏航扭缆限位开关动作,2021-07-09 15:58:35:772,2021-07-09 15:59:03:311
10,800003,机舱远程紧停开关触发,2021-07-09 15:58:35:772,2021-07-09 15:59:03:311
10,800030,变频器紧停,2021-07-09 15:58:35:772,2021-07-09 15:59:03:311
10,800070,安全系统紧停,2021-07-09 15:58:35:772,2021-07-09 15:59:03:311
10,800001,塔底紧停开关触发,2021-07-09 15:58:35:771,2021-07-09 15:59:03:310
10,300709,变桨安全链断开,2021-07-09 15:58:35:771,2021-07-09 15:58:35:791
10,130101,塔底控制柜UPS电池故障,2021-07-09 15:29:05:838,0000-00-00 00:00:00:000
10,300713,变桨系统轴柜3温度超限,2021-07-09 09:49:16:987,0000-00-00 00:00:00:000
10,300712,变桨系统轴柜2温度超限,2021-07-09 09:49:16:987,0000-00-00 00:00:00:000
10,300711,变桨系统轴柜1温度超限,2021-07-09 09:49:16:987,0000-00-00 00:00:00:000
10,300901,变桨轴1驱动器与控制器通讯故障,2021-07-09 09:48:52:487,0000-00-00 00:00:00:000
10,300903,变桨轴3驱动器与控制器通讯故障,2021-07-09 09:48:52:487,0000-00-00 00:00:00:000
10,300902,变桨轴2驱动器与控制器通讯故障,2021-07-09 09:48:52:487,0000-00-00 00:00:00:000
10,800017,偏航扭缆限位开关动作,2021-07-09 09:48:51:967,0000-00-00 00:00:00:000
10,800015,机舱振动开关动作,2021-07-09 09:48:51:967,0000-00-00 00:00:00:000
10,800003,机舱远程紧停开关触发,2021-07-09 09:48:51:967,0000-00-00 00:00:00:000
10,800002,机舱紧停开关触发,2021-07-09 09:48:51:967,0000-00-00 00:00:00:000
10,800011,风轮超速1紧停,2021-07-09 09:48:51:947,0000-00-00 00:00:00:000
10,130201,塔底控制柜UPS供电异常,2021-07-09 09:45:51:807,0000-00-00 00:00:00:000
10,130202,机舱控制柜UPS供电异常,2021-07-09 09:45:51:727,0000-00-00 00:00:00:000
10,100321,电网频率低于下限值,2021-07-09 09:45:51:607,0000-00-00 00:00:00:000
10,100122,电网B相电压低于下限值,2021-07-09 09:45:50:607,0000-00-00 00:00:00:000
10,100123,电网C相电压低于下限值,2021-07-09 09:45:50:607,0000-00-00 00:00:00:000
10,100701,电网线电压L1低于下限值,2021-07-09 09:45:50:607,0000-00-00 00:00:00:000
10,100703,电网线电压L3低于下限值,2021-07-09 09:45:50:607,0000-00-00 00:00:00:000
10,100702,电网线电压L2低于下限值,2021-07-09 09:45:50:607,0000-00-00 00:00:00:000
10,100121,电网A相电压低于下限值,2021-07-09 09:45:50:607,0000-00-00 00:00:00:000
10,300964,变桨电网电压故障,2021-07-09 09:45:50:247,2021-07-09 09:48:52:487
10,800070,安全系统紧停,2021-07-09 09:45:47:327,0000-00-00 00:00:00:000
10,800030,变频器紧停,2021-07-09 09:45:47:327,0000-00-00 00:00:00:000
10,30124,变流器LVRT超时/失败,2021-07-09 09:45:46:727,0000-00-00 00:00:00:000
10,290060,主轴承润滑故障(分油器堵塞),2021-07-09 00:25:57:152,2021-07-09 00:26:27:172
10,290060,主轴承润滑故障(分油器堵塞),2021-07-08 12:23:26:236,2021-07-08 12:23:56:256
10,290060,主轴承润滑故障(分油器堵塞),2021-07-08 00:20:55:306,2021-07-08 00:21:25:326
10,290060,主轴承润滑故障(分油器堵塞),2021-07-07 12:18:24:371,2021-07-07 12:18:54:391
10,290060,主轴承润滑故障(分油器堵塞),2021-07-07 00:15:53:435,2021-07-07 00:16:23:455
10,60004,自动解缆,2021-07-06 18:45:28:744,2021-07-06 18:54:07:877
10,290060,主轴承润滑故障(分油器堵塞),2021-07-06 12:13:22:503,2021-07-06 12:13:52:523
10,290060,主轴承润滑故障(分油器堵塞),2021-07-06 00:10:51:567,2021-07-06 00:11:21:587
10,290060,主轴承润滑故障(分油器堵塞),2021-07-05 12:08:20:630,2021-07-05 12:08:50:650
10,290060,主轴承润滑故障(分油器堵塞),2021-07-05 00:05:49:694,2021-07-05 00:06:19:714
10,290060,主轴承润滑故障(分油器堵塞),2021-07-04 12:03:18:761,2021-07-04 12:03:48:781
10,290060,主轴承润滑故障(分油器堵塞),2021-07-04 00:00:47:834,2021-07-04 00:01:17:854
10,290060,主轴承润滑故障(分油器堵塞),2021-07-03 11:58:16:883,2021-07-03 11:58:46:903
10,290060,主轴承润滑故障(分油器堵塞),2021-07-02 23:55:45:958,2021-07-02 23:56:15:978
10,290060,主轴承润滑故障(分油器堵塞),2021-07-02 11:53:15:030,2021-07-02 11:53:45:050
10,290060,主轴承润滑故障(分油器堵塞),2021-07-01 23:50:44:097,2021-07-01 23:51:14:117
10,290060,主轴承润滑故障(分油器堵塞),2021-07-01 11:48:13:153,2021-07-01 11:48:43:173
10,290060,主轴承润滑故障(分油器堵塞),2021-07-01 23:50:44:097,2021-07-01 23:51:14:117
10,290060,主轴承润滑故障(分油器堵塞),2021-07-01 11:48:13:153,2021-07-01 11:48:43:173
10,290060,主轴承润滑故障(分油器堵塞),2021-06-30 23:45:42:229,2021-06-30 23:46:12:249
10,60004,自动解缆,2021-06-30 16:59:16:596,2021-06-30 17:09:00:887
10,290060,主轴承润滑故障(分油器堵塞),2021-06-30 11:43:11:325,2021-06-30 11:43:41:345
10,290060,主轴承润滑故障(分油器堵塞),2021-06-29 23:40:40:388,2021-06-29 23:41:10:408
10,290060,主轴承润滑故障(分油器堵塞),2021-06-29 11:38:09:446,2021-06-29 11:38:39:466
10,290060,主轴承润滑故障(分油器堵塞),2021-06-28 23:35:38:513,2021-06-28 23:36:08:533
10,290060,主轴承润滑故障(分油器堵塞),2021-06-28 11:33:07:608,2021-06-28 11:33:37:628
10,290060,主轴承润滑故障(分油器堵塞),2021-06-27 23:30:36:672,2021-06-27 23:31:06:692
10,290060,主轴承润滑故障(分油器堵塞),2021-06-27 11:28:05:740,2021-06-27 11:28:35:760
10,290060,主轴承润滑故障(分油器堵塞),2021-06-26 23:25:34:802,2021-06-26 23:26:04:822
10,290060,主轴承润滑故障(分油器堵塞),2021-06-26 11:23:03:872,2021-06-26 11:23:33:892
10,290060,主轴承润滑故障(分油器堵塞),2021-06-25 23:20:32:939,2021-06-25 23:21:02:959
10,290060,主轴承润滑故障(分油器堵塞),2021-06-25 11:18:01:983,2021-06-25 11:18:32:003
10,290060,主轴承润滑故障(分油器堵塞),2021-06-24 23:15:31:050,2021-06-24 23:16:01:070
10,290060,主轴承润滑故障(分油器堵塞),2021-06-24 11:13:00:113,2021-06-24 11:13:30:133
10,290060,主轴承润滑故障(分油器堵塞),2021-06-23 23:10:29:174,2021-06-23 23:10:59:194
10,290060,主轴承润滑故障(分油器堵塞),2021-06-23 11:07:58:227,2021-06-23 11:08:28:247
10,290060,主轴承润滑故障(分油器堵塞),2021-06-22 23:05:27:298,2021-06-22 23:05:57:318
10,290060,主轴承润滑故障(分油器堵塞),2021-06-22 11:02:56:392,2021-06-22 11:03:26:412
10,60004,自动解缆,2021-06-22 08:56:49:089,2021-06-22 09:06:20:002
10,290060,主轴承润滑故障(分油器堵塞),2021-06-21 23:00:25:450,2021-06-21 23:00:55:470
10,290060,主轴承润滑故障(分油器堵塞),2021-06-21 10:57:54:501,2021-06-21 10:58:24:521
10,290060,主轴承润滑故障(分油器堵塞),2021-06-20 22:55:23:558,2021-06-20 22:55:53:578
10,290060,主轴承润滑故障(分油器堵塞),2021-06-20 10:52:52:619,2021-06-20 10:53:22:639
10,290060,主轴承润滑故障(分油器堵塞),2021-06-19 22:50:21:685,2021-06-19 22:50:51:705
10,290060,主轴承润滑故障(分油器堵塞),2021-06-19 10:47:50:727,2021-06-19 10:48:20:747
10,290060,主轴承润滑故障(分油器堵塞),2021-06-18 22:45:19:801,2021-06-18 22:45:49:821
10,290060,主轴承润滑故障(分油器堵塞),2021-06-18 10:42:48:861,2021-06-18 10:43:18:881
10,300907,桨叶轴承润滑油位低,2021-06-18 10:01:29:851,0000-00-00 00:00:00:000
10,300908,桨叶齿轮润滑油位低,2021-06-18 10:01:29:851,0000-00-00 00:00:00:000
10,30152,变流器故障停机,2021-06-18 09:49:39:800,2021-06-18 09:49:40:120
10,300907,桨叶轴承润滑油位低,2021-06-18 07:51:30:694,2021-06-18 09:49:39:780
10,300908,桨叶齿轮润滑油位低,2021-06-18 07:51:30:694,2021-06-18 09:49:39:780
10,910007,画面停止按钮激活,2021-06-18 07:41:35:350,2021-06-18 09:49:39:780
10,30152,变流器故障停机,2021-06-18 07:41:30:690,2021-06-18 09:49:39:780
10,910007,画面停止按钮激活,2021-06-18 06:20:50:127,2021-06-18 07:41:30:650
10,30152,变流器故障停机,2021-06-18 06:20:19:447,2021-06-18 07:41:30:650
10,290060,主轴承润滑故障(分油器堵塞),2021-06-17 22:40:17:953,2021-06-17 22:40:47:973
10,290060,主轴承润滑故障(分油器堵塞),2021-06-17 10:37:47:026,2021-06-17 10:38:17:046
10,290060,主轴承润滑故障(分油器堵塞),2021-06-16 22:35:16:109,2021-06-16 22:35:46:129
10,290060,主轴承润滑故障(分油器堵塞),2021-06-16 10:32:45:183,2021-06-16 10:33:15:203
10,290060,主轴承润滑故障(分油器堵塞),2021-06-15 22:30:14:240,2021-06-15 22:30:44:260
10,290060,主轴承润滑故障(分油器堵塞),2021-06-15 10:27:43:289,2021-06-15 10:28:13:309
10,290060,主轴承润滑故障(分油器堵塞),2021-06-14 22:25:12:369,2021-06-14 22:25:42:389
10,290060,主轴承润滑故障(分油器堵塞),2021-06-14 10:22:41:436,2021-06-14 10:23:11:456
10,290060,主轴承润滑故障(分油器堵塞),2021-06-13 22:20:10:500,2021-06-13 22:20:40:520
10,290060,主轴承润滑故障(分油器堵塞),2021-06-13 10:17:39:557,2021-06-13 10:18:09:577
10,290060,主轴承润滑故障(分油器堵塞),2021-06-12 22:15:08:623,2021-06-12 22:15:38:643
10,290060,主轴承润滑故障(分油器堵塞),2021-06-12 10:12:37:707,2021-06-12 10:13:07:727
10,290060,主轴承润滑故障(分油器堵塞),2021-06-11 22:10:06:775,2021-06-11 22:10:36:795
10,290060,主轴承润滑故障(分油器堵塞),2021-06-11 10:07:35:840,2021-06-11 10:08:05:860
10,290060,主轴承润滑故障(分油器堵塞),2021-06-10 22:05:04:896,2021-06-10 22:05:34:916
10,300907,桨叶轴承润滑油位低,2021-06-10 10:23:36:860,2021-06-18 07:41:30:650
10,300908,桨叶齿轮润滑油位低,2021-06-10 10:23:36:860,2021-06-18 07:41:30:650
10,910002,机舱停止按钮激活,2021-06-10 10:05:50:636,2021-06-10 10:05:51:936
10,290060,主轴承润滑故障(分油器堵塞),2021-06-10 10:02:33:956,2021-06-10 10:03:03:976
10,910000,塔底停止按钮激活,2021-06-10 09:07:49:461,2021-06-10 10:05:51:936
10,290060,主轴承润滑故障(分油器堵塞),2021-06-09 22:00:03:034,2021-06-09 22:00:33:054
10,290060,主轴承润滑故障(分油器堵塞),2021-06-09 09:57:32:085,2021-06-09 09:58:02:105
10,290060,主轴承润滑故障(分油器堵塞),2021-06-08 21:55:01:155,2021-06-08 21:55:31:175
10,300907,桨叶轴承润滑油位低,2021-06-08 13:38:57:082,2021-06-10 10:05:51:936
10,300908,桨叶齿轮润滑油位低,2021-06-08 13:38:57:082,2021-06-10 10:05:51:936
10,300691,桨叶轴承润滑出错,2021-06-08 13:37:18:010,2021-06-08 13:37:18:030
10,300691,桨叶轴承润滑出错,2021-06-08 13:36:17:970,2021-06-08 13:36:17:990
10,300691,桨叶轴承润滑出错,2021-06-08 13:35:17:930,2021-06-08 13:35:17:950
10,60100,偏航马达总保护,2021-06-08 13:25:17:657,2021-06-08 13:28:56:250
10,60100,偏航马达总保护,2021-06-08 13:25:16:937,2021-06-08 13:25:17:637
10,60100,偏航马达总保护,2021-06-08 13:25:16:477,2021-06-08 13:25:16:917
10,60100,偏航马达总保护,2021-06-08 13:25:16:117,2021-06-08 13:25:16:457
10,60100,偏航马达总保护,2021-06-08 13:25:15:697,2021-06-08 13:25:16:097
10,60100,偏航马达总保护,2021-06-08 13:25:15:177,2021-06-08 13:25:15:677
10,60100,偏航马达总保护,2021-06-08 13:25:11:037,2021-06-08 13:25:15:157
10,60100,偏航马达总保护,2021-06-08 13:25:09:197,2021-06-08 13:25:11:017
10,60100,偏航马达总保护,2021-06-08 13:25:08:137,2021-06-08 13:25:09:177
10,60100,偏航马达总保护,2021-06-08 13:25:07:397,2021-06-08 13:25:08:117
10,60100,偏航马达总保护,2021-06-08 13:25:06:497,2021-06-08 13:25:07:377
10,60100,偏航马达总保护,2021-06-08 13:25:04:277,2021-06-08 13:25:06:477
10,60100,偏航马达总保护,2021-06-08 13:25:03:137,2021-06-08 13:25:04:257
10,60100,偏航马达总保护,2021-06-08 13:25:03:097,2021-06-08 13:25:03:117
10,60100,偏航马达总保护,2021-06-08 13:25:02:337,2021-06-08 13:25:03:077
10,300903,变桨轴3驱动器与控制器通讯故障,2021-06-08 13:25:01:697,2021-06-08 13:25:01:717
10,300901,变桨轴1驱动器与控制器通讯故障,2021-06-08 13:25:01:697,2021-06-08 13:25:01:717
10,60100,偏航马达总保护,2021-06-08 13:25:01:697,2021-06-08 13:25:02:317
10,300902,变桨轴2驱动器与控制器通讯故障,2021-06-08 13:25:01:697,2021-06-08 13:25:01:717
10,300709,变桨安全链断开,2021-06-08 13:25:01:697,2021-06-08 13:25:02:317
10,300711,变桨系统轴柜1温度超限,2021-06-08 13:22:00:497,2021-06-08 13:25:01:678
10,230031,变桨系统重复故障,2021-06-08 13:07:31:013,2021-06-08 13:25:01:677
10,300712,变桨系统轴柜2温度超限,2021-06-08 13:07:30:993,2021-06-08 13:21:48:657
10,300641,轴1的2个编码器角度偏差超限,2021-06-08 12:30:54:575,2021-06-08 13:25:01:678
10,300642,轴2的2个编码器角度偏差超限,2021-06-08 12:30:54:535,2021-06-08 13:25:01:678
10,300643,轴3的2个编码器角度偏差超限,2021-06-08 12:30:54:495,2021-06-08 13:25:01:678
10,300713,变桨系统轴柜3温度超限,2021-06-08 12:25:37:263,2021-06-08 12:40:58:007
10,300711,变桨系统轴柜1温度超限,2021-06-08 12:25:33:503,2021-06-08 12:40:58:247
10,300712,变桨系统轴柜2温度超限,2021-06-08 12:25:32:083,2021-06-08 12:40:58:007
10,300903,变桨轴3驱动器与控制器通讯故障,2021-06-08 12:25:12:743,2021-06-08 13:25:01:678
10,300670,轴123桨距角两两偏差超限,2021-06-08 12:25:10:083,2021-06-08 13:25:01:678
10,300912,变桨轴3驱动器进线异常,2021-06-08 12:25:09:023,2021-06-08 12:25:12:743
10,300901,变桨轴1驱动器与控制器通讯故障,2021-06-08 12:25:09:003,2021-06-08 13:25:01:678
10,300902,变桨轴2驱动器与控制器通讯故障,2021-06-08 12:25:07:583,2021-06-08 13:25:01:678
10,300403,轴3冷却风扇及加热器断路器断开,2021-06-08 12:25:05:603,2021-06-08 13:25:01:678
10,300401,轴1冷却风扇及加热器断路器断开,2021-06-08 12:25:05:463,2021-06-08 13:25:01:678
10,300402,轴2冷却风扇及加热器断路器断开,2021-06-08 12:25:05:363,2021-06-08 13:25:01:678
10,300966,变桨系统熔断器故障,2021-06-08 12:25:04:463,2021-06-08 13:25:01:678
10,300349,变桨系统轴3直流母线侧熔断丝断开,2021-06-08 12:25:03:603,2021-06-08 13:25:01:677
10,300347,变桨系统轴1直流母线侧熔断丝断开,2021-06-08 12:25:03:463,2021-06-08 13:25:01:677
10,300348,变桨系统轴2直流母线侧熔断丝断开,2021-06-08 12:25:03:363,2021-06-08 13:25:01:677
10,300964,变桨电网电压故障,2021-06-08 12:25:03:103,2021-06-08 12:25:09:003
10,300116,变桨轴3后备电源欠电压,2021-06-08 12:25:02:783,2021-06-08 13:25:01:677
10,300114,变桨轴1后备电源欠电压,2021-06-08 12:25:02:643,2021-06-08 13:25:01:677
10,300633,变桨系统轴3的96°限位开关触发,2021-06-08 12:25:02:623,2021-06-08 13:25:01:678
10,300906,变桨系统轴3电机未上电,2021-06-08 12:25:02:603,2021-06-08 12:25:12:763
10,300115,变桨轴2后备电源欠电压,2021-06-08 12:25:02:603,2021-06-08 13:25:01:677
10,300631,变桨系统轴2的96°限位开关触发,2021-06-08 12:25:02:483,2021-06-08 13:25:01:678
10,300904,变桨系统轴1电机未上电,2021-06-08 12:25:02:463,2021-06-08 12:25:09:023
10,300965,变桨主电断路器断开,2021-06-08 12:25:02:463,2021-06-08 13:25:01:678
10,300632,变桨系统轴2的96°限位开关触发,2021-06-08 12:25:02:383,2021-06-08 13:25:01:678
10,300905,变桨系统轴2电机未上电,2021-06-08 12:25:02:363,2021-06-08 12:25:07:603
10,300313,变桨系统轴3驱动器故障,2021-06-08 12:25:01:583,2021-06-08 13:25:01:677
10,300311,变桨系统轴1驱动器故障,2021-06-08 12:25:01:463,2021-06-08 13:25:01:677
10,300312,变桨系统轴2驱动器故障,2021-06-08 12:25:01:343,2021-06-08 13:25:01:677
10,300709,变桨安全链断开,2021-06-08 12:25:00:723,2021-06-08 13:25:01:678
10,300103,变桨轴3后备电源主开关断开,2021-06-08 12:24:25:263,2021-06-08 13:25:01:677
10,300102,变桨轴2后备电源主开关断开,2021-06-08 12:24:21:723,2021-06-08 13:25:01:677
10,300101,变桨轴1后备电源主开关断开,2021-06-08 12:24:09:943,2021-06-08 13:25:01:677
10,60100,偏航马达总保护,2021-06-08 11:40:33:433,2021-06-08 13:25:01:677
10,300908,桨叶齿轮润滑油位低,2021-06-08 11:39:59:753,2021-06-08 13:25:01:678
10,300907,桨叶轴承润滑油位低,2021-06-08 11:39:59:753,2021-06-08 13:25:01:678
10,910000,塔底停止按钮激活,2021-06-08 11:29:19:960,2021-06-08 11:29:59:720
10,290060,主轴承润滑故障(分油器堵塞),2021-06-08 09:52:30:235,2021-06-08 09:53:00:255
10,300907,桨叶轴承润滑油位低,2021-06-08 08:48:46:768,2021-06-08 11:29:59:720
10,300908,桨叶齿轮润滑油位低,2021-06-08 08:48:46:768,2021-06-08 11:29:59:720
10,300692,桨叶齿轮润滑出错,2021-06-08 08:42:30:488,2021-06-08 08:42:30:508
10,300691,桨叶轴承润滑出错,2021-06-08 08:42:02:208,2021-06-08 08:42:02:228
10,910007,画面停止按钮激活,2021-06-08 08:34:11:095,2021-06-08 08:38:46:735
10,290060,主轴承润滑故障(分油器堵塞),2021-06-07 21:49:59:300,2021-06-07 21:50:29:320
10,300908,桨叶齿轮润滑油位低,2021-06-07 21:23:51:443,2021-06-08 08:33:43:475
10,300907,桨叶轴承润滑油位低,2021-06-07 21:23:51:443,2021-06-08 08:33:43:475
10,300712,变桨系统轴柜2温度超限,2021-06-07 21:14:16:431,2021-06-07 21:50:57:000
10,910006,SCADA停止按钮激活,2021-06-07 21:14:01:531,2021-06-08 08:33:43:475
10,230031,变桨系统重复故障,2021-06-07 21:13:30:331,2021-06-07 21:13:51:411
10,300712,变桨系统轴柜2温度超限,2021-06-07 21:13:30:311,2021-06-07 21:13:51:411
10,300907,桨叶轴承润滑油位低,2021-06-07 19:12:43:326,2021-06-07 21:13:05:291
10,300908,桨叶齿轮润滑油位低,2021-06-07 19:12:43:326,2021-06-07 21:13:05:291
10,300712,变桨系统轴柜2温度超限,2021-06-07 19:03:08:314,2021-06-07 21:13:05:291
10,910006,SCADA停止按钮激活,2021-06-07 19:02:55:614,2021-06-07 21:13:05:291
10,300908,桨叶齿轮润滑油位低,2021-06-07 18:14:28:414,2021-06-07 19:02:43:294
10,300907,桨叶轴承润滑油位低,2021-06-07 18:14:28:414,2021-06-07 19:02:43:294
10,230031,变桨系统重复故障,2021-06-07 18:04:53:422,2021-06-07 19:02:43:294
10,300712,变桨系统轴柜2温度超限,2021-06-07 18:04:53:402,2021-06-07 19:02:43:294
10,300712,变桨系统轴柜2温度超限,2021-06-07 16:50:48:459,2021-06-07 18:04:28:382
10,290060,主轴承润滑故障(分油器堵塞),2021-06-07 09:47:28:377,2021-06-07 09:47:58:397
10,300907,桨叶轴承润滑油位低,2021-06-06 22:54:43:331,2021-06-07 18:04:28:382
10,300908,桨叶齿轮润滑油位低,2021-06-06 22:54:43:331,2021-06-07 18:04:28:382
10,300691,桨叶轴承润滑出错,2021-06-06 22:47:16:057,2021-06-06 22:47:16:077
10,300908,桨叶齿轮润滑油位低,2021-06-06 22:10:09:922,2021-06-06 22:44:43:297
10,300907,桨叶轴承润滑油位低,2021-06-06 22:10:09:922,2021-06-06 22:44:43:297
10,910007,画面停止按钮激活,2021-06-06 22:00:57:889,2021-06-06 22:44:43:297
10,230031,变桨系统重复故障,2021-06-06 22:00:34:929,2021-06-06 22:44:43:297
10,300712,变桨系统轴柜2温度超限,2021-06-06 22:00:34:909,2021-06-06 22:44:43:297
10,290060,主轴承润滑故障(分油器堵塞),2021-06-06 21:44:57:444,2021-06-06 21:45:27:464
10,80020,齿轮箱冷却水温超限,2021-06-06 21:25:48:861,2021-06-06 21:43:01:264
10,300712,变桨系统轴柜2温度超限,2021-06-06 21:01:58:797,2021-06-06 22:00:09:889
10,910007,画面停止按钮激活,2021-06-06 21:00:28:277,2021-06-06 22:00:09:889
10,80020,齿轮箱冷却水温超限,2021-06-06 21:00:19:797,2021-06-06 21:12:44:189
10,130101,塔底控制柜UPS电池故障,2021-06-06 16:15:47:040,2021-06-06 21:25:01:241
10,290060,主轴承润滑故障(分油器堵塞),2021-06-06 09:42:26:544,2021-06-06 09:42:56:564
10,290060,主轴承润滑故障(分油器堵塞),2021-06-05 21:39:55:603,2021-06-05 21:40:25:623
10,290060,主轴承润滑故障(分油器堵塞),2021-06-05 09:37:24:664,2021-06-05 09:37:54:684
10,290060,主轴承润滑故障(分油器堵塞),2021-06-04 21:34:53:719,2021-06-04 21:35:23:739
10,290060,主轴承润滑故障(分油器堵塞),2021-06-04 09:32:22:780,2021-06-04 09:32:52:800
10,290060,主轴承润滑故障(分油器堵塞),2021-06-03 21:29:51:850,2021-06-03 21:30:21:870
10,290060,主轴承润滑故障(分油器堵塞),2021-06-03 09:27:20:894,2021-06-03 09:27:50:914
10,290060,主轴承润滑故障(分油器堵塞),2021-06-02 21:24:49:962,2021-06-02 21:25:19:982
10,290060,主轴承润滑故障(分油器堵塞),2021-06-02 09:22:19:021,2021-06-02 09:22:49:041
10,290060,主轴承润滑故障(分油器堵塞),2021-06-01 21:19:48:080,2021-06-01 21:20:18:100
10,290060,主轴承润滑故障(分油器堵塞),2021-06-01 09:17:17:129,2021-06-01 09:17:47:149
10,290060,主轴承润滑故障(分油器堵塞),2021-06-01 21:19:48:080,2021-06-01 21:20:18:100
10,290060,主轴承润滑故障(分油器堵塞),2021-06-01 09:17:17:129,2021-06-01 09:17:47:149
10,290060,主轴承润滑故障(分油器堵塞),2021-05-31 21:14:46:196,2021-05-31 21:15:16:216
10,290060,主轴承润滑故障(分油器堵塞),2021-05-31 09:12:15:263,2021-05-31 09:12:45:283
10,300908,桨叶齿轮润滑油位低,2021-05-31 06:57:14:647,2021-06-06 22:00:09:889
10,300907,桨叶轴承润滑油位低,2021-05-31 06:57:14:647,2021-06-06 22:00:09:889
10,910007,画面停止按钮激活,2021-05-31 06:47:06:735,2021-05-31 06:47:14:615
10,910007,画面停止按钮激活,2021-05-31 06:47:04:515,2021-05-31 06:47:06:715
10,10011,机舱振动报警,2021-05-31 04:18:32:387,2021-05-31 06:47:06:715
10,290060,主轴承润滑故障(分油器堵塞),2021-05-30 21:09:44:323,2021-05-30 21:10:14:343
10,290060,主轴承润滑故障(分油器堵塞),2021-05-30 09:07:13:380,2021-05-30 09:07:43:400
10,290060,主轴承润滑故障(分油器堵塞),2021-05-29 21:04:42:434,2021-05-29 21:05:12:454
10,290060,主轴承润滑故障(分油器堵塞),2021-05-29 09:02:11:489,2021-05-29 09:02:41:509
10,290060,主轴承润滑故障(分油器堵塞),2021-05-28 20:59:40:550,2021-05-28 21:00:10:570
10,290060,主轴承润滑故障(分油器堵塞),2021-05-28 08:57:09:585,2021-05-28 08:57:39:605
10,290060,主轴承润滑故障(分油器堵塞),2021-05-27 20:54:38:636,2021-05-27 20:55:08:656
10,60004,自动解缆,2021-05-27 09:13:18:501,2021-05-27 09:22:49:994
10,290060,主轴承润滑故障(分油器堵塞),2021-05-27 08:52:07:696,2021-05-27 08:52:37:716
10,290060,主轴承润滑故障(分油器堵塞),2021-05-26 20:49:36:757,2021-05-26 20:50:06:777
10,290060,主轴承润滑故障(分油器堵塞),2021-05-26 08:47:05:798,2021-05-26 08:47:35:818
10,290060,主轴承润滑故障(分油器堵塞),2021-05-25 20:44:34:863,2021-05-25 20:45:04:883
10,300907,桨叶轴承润滑油位低,2021-05-25 14:00:49:556,2021-05-31 06:47:06:715
10,300908,桨叶齿轮润滑油位低,2021-05-25 14:00:49:556,2021-05-31 06:47:06:715
10,60005,手动偏航,2021-05-25 13:50:52:544,2021-05-25 13:50:53:884
10,60005,手动偏航,2021-05-25 13:50:30:284,2021-05-25 13:50:49:064
10,300907,桨叶轴承润滑油位低,2021-05-25 13:22:41:526,2021-05-25 13:43:39:790
10,300908,桨叶齿轮润滑油位低,2021-05-25 13:22:41:526,2021-05-25 13:43:39:790
10,50035,液压系统主压力过低,2021-05-25 13:13:11:513,2021-05-25 13:43:39:790
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:12:41:513,2021-05-25 13:43:39:790
10,60100,偏航马达总保护,2021-05-25 13:12:41:513,2021-05-25 13:43:39:790
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:12:41:333,2021-05-25 13:12:41:493
10,60100,偏航马达总保护,2021-05-25 13:12:41:333,2021-05-25 13:12:41:493
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:12:41:153,2021-05-25 13:12:41:313
10,60100,偏航马达总保护,2021-05-25 13:12:41:153,2021-05-25 13:12:41:313
10,60100,偏航马达总保护,2021-05-25 13:12:40:973,2021-05-25 13:12:41:133
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:12:40:973,2021-05-25 13:12:41:133
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:12:40:813,2021-05-25 13:12:40:953
10,60100,偏航马达总保护,2021-05-25 13:12:40:813,2021-05-25 13:12:40:953
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:12:40:633,2021-05-25 13:12:40:793
10,60100,偏航马达总保护,2021-05-25 13:12:40:633,2021-05-25 13:12:40:793
10,60100,偏航马达总保护,2021-05-25 13:12:40:433,2021-05-25 13:12:40:613
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:12:40:433,2021-05-25 13:12:40:613
10,60100,偏航马达总保护,2021-05-25 13:12:40:233,2021-05-25 13:12:40:413
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:12:40:233,2021-05-25 13:12:40:413
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:12:38:913,2021-05-25 13:12:40:213
10,60100,偏航马达总保护,2021-05-25 13:12:38:913,2021-05-25 13:12:40:213
10,50035,液压系统主压力过低,2021-05-25 13:10:12:093,2021-05-25 13:12:38:893
10,50002,液压油泵马达保护,2021-05-25 13:09:25:793,2021-05-25 13:12:38:893
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:08:19:660,2021-05-25 13:12:38:893
10,60100,偏航马达总保护,2021-05-25 13:08:19:660,2021-05-25 13:12:38:893
10,60100,偏航马达总保护,2021-05-25 13:08:02:520,2021-05-25 13:08:19:640
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:08:02:520,2021-05-25 13:08:19:640
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:08:00:040,2021-05-25 13:08:02:500
10,60100,偏航马达总保护,2021-05-25 13:08:00:040,2021-05-25 13:08:02:500
10,60100,偏航马达总保护,2021-05-25 13:07:59:360,2021-05-25 13:08:00:020
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:07:59:360,2021-05-25 13:08:00:020
10,60100,偏航马达总保护,2021-05-25 13:07:57:940,2021-05-25 13:07:59:340
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:07:57:940,2021-05-25 13:07:59:340
10,60100,偏航马达总保护,2021-05-25 13:07:56:320,2021-05-25 13:07:57:920
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 13:07:56:320,2021-05-25 13:07:57:920
10,50035,液压系统主压力过低,2021-05-25 13:02:49:180,2021-05-25 13:07:56:300
10,50002,液压油泵马达保护,2021-05-25 13:01:48:340,2021-05-25 13:07:56:300
10,80072,齿轮箱润滑油泵马达保护,2021-05-25 11:49:44:993,2021-05-25 13:07:56:300
10,60100,偏航马达总保护,2021-05-25 11:44:44:260,2021-05-25 13:07:56:300
10,60005,手动偏航,2021-05-25 11:40:45:400,2021-05-25 11:41:36:200
10,60005,手动偏航,2021-05-25 11:32:44:308,2021-05-25 11:34:21:588
10,60005,手动偏航,2021-05-25 11:32:27:828,2021-05-25 11:32:35:928
10,910000,塔底停止按钮激活,2021-05-25 11:08:28:123,2021-05-25 13:07:56:301
10,290060,主轴承润滑故障(分油器堵塞),2021-05-25 08:42:03:914,2021-05-25 08:42:33:934
10,290060,主轴承润滑故障(分油器堵塞),2021-05-24 20:39:32:979,2021-05-24 20:40:02:999
10,290060,主轴承润滑故障(分油器堵塞),2021-05-24 08:37:02:015,2021-05-24 08:37:32:035
10,290060,主轴承润滑故障(分油器堵塞),2021-05-23 20:34:31:091,2021-05-23 20:35:01:111
10,290060,主轴承润滑故障(分油器堵塞),2021-05-23 08:32:00:160,2021-05-23 08:32:30:180
10,290060,主轴承润滑故障(分油器堵塞),2021-05-22 20:29:29:241,2021-05-22 20:29:59:261
10,290060,主轴承润滑故障(分油器堵塞),2021-05-22 08:26:58:281,2021-05-22 08:27:28:301
10,90002,变流器降容,2021-05-21 20:24:43:001,2021-05-21 20:24:43:361
10,100511,低电压穿越,2021-05-21 20:24:43:001,2021-05-21 20:24:43:461
10,290060,主轴承润滑故障(分油器堵塞),2021-05-21 17:52:52:271,2021-05-21 17:53:22:291
10,290060,主轴承润滑故障(分油器堵塞),2021-05-21 05:50:21:327,2021-05-21 05:50:51:347
10,290060,主轴承润滑故障(分油器堵塞),2021-05-20 17:47:50:378,2021-05-20 17:48:20:410
10,290060,主轴承润滑故障(分油器堵塞),2021-05-20 05:45:19:443,2021-05-20 05:45:49:463
10,290060,主轴承润滑故障(分油器堵塞),2021-05-19 17:42:48:518,2021-05-19 17:43:18:538
10,300908,桨叶齿轮润滑油位低,2021-05-19 10:42:49:148,2021-05-25 13:07:56:300
10,300907,桨叶轴承润滑油位低,2021-05-19 10:42:49:148,2021-05-25 13:07:56:300
10,30152,变流器故障停机,2021-05-19 10:32:48:796,2021-05-19 10:32:48:956
10,300908,桨叶齿轮润滑油位低,2021-05-19 09:50:24:446,2021-05-19 10:32:48:756
10,300907,桨叶轴承润滑油位低,2021-05-19 09:50:24:446,2021-05-19 10:32:48:756
10,910007,画面停止按钮激活,2021-05-19 09:46:31:693,2021-05-19 10:32:48:756
10,30152,变流器故障停机,2021-05-19 09:40:24:433,2021-05-19 10:32:48:756
10,30152,变流器故障停机,2021-05-19 09:40:03:373,2021-05-19 09:40:24:413
10,300908,桨叶齿轮润滑油位低,2021-05-19 09:16:36:076,2021-05-19 09:40:03:333
10,300907,桨叶轴承润滑油位低,2021-05-19 09:16:36:076,2021-05-19 09:40:03:333
10,910007,画面停止按钮激活,2021-05-19 09:06:42:983,2021-05-19 09:40:03:333
10,30152,变流器故障停机,2021-05-19 09:06:36:083,2021-05-19 09:40:03:333
10,30152,变流器故障停机,2021-05-19 09:06:09:923,2021-05-19 09:06:36:043
10,290060,主轴承润滑故障(分油器堵塞),2021-05-19 05:40:17:573,2021-05-19 05:40:47:593
10,290060,主轴承润滑故障(分油器堵塞),2021-05-18 17:37:46:616,2021-05-18 17:38:16:648
10,290060,主轴承润滑故障(分油器堵塞),2021-05-18 05:35:15:681,2021-05-18 05:35:45:701
10,290060,主轴承润滑故障(分油器堵塞),2021-05-17 17:32:44:749,2021-05-17 17:33:14:769
10,290060,主轴承润滑故障(分油器堵塞),2021-05-17 05:30:13:835,2021-05-17 05:30:43:855
10,290060,主轴承润滑故障(分油器堵塞),2021-05-16 17:27:42:949,2021-05-16 17:28:12:980
10,290060,主轴承润滑故障(分油器堵塞),2021-05-16 05:25:12:074,2021-05-16 05:25:42:094
10,290060,主轴承润滑故障(分油器堵塞),2021-05-15 17:22:41:172,2021-05-15 17:23:11:192
10,300908,桨叶齿轮润滑油位低,2021-05-15 10:45:01:168,2021-05-19 09:06:36:043
10,300907,桨叶轴承润滑油位低,2021-05-15 10:45:01:168,2021-05-19 09:06:36:043
10,30152,变流器故障停机,2021-05-15 10:35:00:556,2021-05-15 10:35:00:956
10,30152,变流器故障停机,2021-05-15 08:40:23:323,2021-05-15 10:35:00:536
10,290060,主轴承润滑故障(分油器堵塞),2021-05-15 05:20:10:260,2021-05-15 05:20:40:280
10,300908,桨叶齿轮润滑油位低,2021-05-14 17:28:09:802,2021-05-15 10:35:00:536
10,300907,桨叶轴承润滑油位低,2021-05-14 17:28:09:802,2021-05-15 10:35:00:536
10,300691,桨叶轴承润滑出错,2021-05-14 17:21:14:710,2021-05-14 17:21:14:730
10,300709,变桨安全链断开,2021-05-14 17:18:09:410,2021-05-14 17:18:09:770
10,300709,变桨安全链断开,2021-05-14 17:18:09:350,2021-05-14 17:18:09:390
10,30151,变流器通讯心跳超时,2021-05-14 17:18:05:023,2021-05-14 17:18:09:390
10,300907,桨叶轴承润滑油位低,2021-05-14 17:14:48:917,2021-05-14 17:18:09:390
10,300908,桨叶齿轮润滑油位低,2021-05-14 17:14:48:917,2021-05-14 17:18:09:390
10,800030,变频器紧停,2021-05-14 17:05:15:784,2021-05-14 17:18:09:390
10,910008,塔底紧停开关激活,2021-05-14 17:05:10:784,2021-05-14 17:18:09:391
10,800070,安全系统紧停,2021-05-14 17:05:10:784,2021-05-14 17:18:09:390
10,800001,塔底紧停开关触发,2021-05-14 17:05:10:784,2021-05-14 17:18:09:390
10,910000,塔底停止按钮激活,2021-05-14 17:04:58:704,2021-05-14 17:18:09:391
10,300709,变桨安全链断开,2021-05-14 17:04:47:264,2021-05-14 17:05:10:784
10,800030,变频器紧停,2021-05-14 17:04:45:784,2021-05-14 17:04:48:724
10,800070,安全系统紧停,2021-05-14 17:04:45:784,2021-05-14 17:04:48:724
10,800070,安全系统紧停,2021-05-14 17:04:45:724,2021-05-14 17:04:45:764
10,800030,变频器紧停,2021-05-14 17:04:45:724,2021-05-14 17:04:45:764
10,800070,安全系统紧停,2021-05-14 17:04:45:244,2021-05-14 17:04:45:704
10,800030,变频器紧停,2021-05-14 17:04:45:244,2021-05-14 17:04:45:704
10,30151,变流器通讯心跳超时,2021-05-14 17:04:00:344,2021-05-14 17:04:45:224
10,800030,变频器紧停,2021-05-14 17:03:08:024,2021-05-14 17:04:45:224
10,800070,安全系统紧停,2021-05-14 17:03:03:544,2021-05-14 17:04:45:224
10,910008,塔底紧停开关激活,2021-05-14 17:03:03:544,2021-05-14 17:04:45:225
10,800001,塔底紧停开关触发,2021-05-14 17:03:03:524,2021-05-14 17:04:45:224
10,300908,桨叶齿轮润滑油位低,2021-05-14 15:59:19:689,2021-05-14 17:04:45:224
10,300907,桨叶轴承润滑油位低,2021-05-14 15:59:19:689,2021-05-14 17:04:45:224
10,290060,主轴承润滑故障(分油器堵塞),2021-05-14 15:58:09:149,2021-05-14 15:58:39:169
10,30152,变流器故障停机,2021-05-14 15:49:20:716,2021-05-14 17:04:45:224
10,30120,变流器硬件监测链路故障3,2021-05-14 15:49:19:676,2021-05-14 17:04:45:224
10,300908,桨叶齿轮润滑油位低,2021-05-14 15:42:30:624,2021-05-14 15:49:19:656
10,300907,桨叶轴承润滑油位低,2021-05-14 15:42:30:624,2021-05-14 15:49:19:656
10,30120,变流器硬件监测链路故障3,2021-05-14 15:32:30:631,2021-05-14 15:49:19:656
10,30152,变流器故障停机,2021-05-14 15:32:14:251,2021-05-14 15:32:30:591
10,30071,变流器Crowbar故障,2021-05-14 15:32:13:891,2021-05-14 15:32:30:591
10,30120,变流器硬件监测链路故障3,2021-05-14 15:32:13:891,2021-05-14 15:32:30:591
10,30005,变流器转子模块故障,2021-05-14 15:32:13:891,2021-05-14 15:32:30:591
10,30005,变流器转子模块故障,2021-05-14 15:24:36:979,2021-05-14 15:32:13:871
10,30120,变流器硬件监测链路故障3,2021-05-14 15:24:36:979,2021-05-14 15:32:13:871
10,30071,变流器Crowbar故障,2021-05-14 15:24:36:979,2021-05-14 15:32:13:871
10,30005,变流器转子模块故障,2021-05-14 15:23:59:259,2021-05-14 15:24:36:939
10,30071,变流器Crowbar故障,2021-05-14 15:23:59:259,2021-05-14 15:24:36:939
10,30120,变流器硬件监测链路故障3,2021-05-14 15:23:58:219,2021-05-14 15:24:36:939
10,30120,变流器硬件监测链路故障3,2021-05-14 15:23:27:739,2021-05-14 15:23:58:179
10,30120,变流器硬件监测链路故障3,2021-05-14 15:23:25:659,2021-05-14 15:23:27:699
10,30071,变流器Crowbar故障,2021-05-14 15:23:08:679,2021-05-14 15:23:27:699
10,30071,变流器Crowbar故障,2021-05-14 15:21:51:859,2021-05-14 15:23:08:659
10,30203,备留,2021-05-14 15:21:51:839,2021-05-14 15:23:08:659
10,300908,桨叶齿轮润滑油位低,2021-05-14 06:55:54:877,2021-05-14 15:23:08:659
10,300907,桨叶轴承润滑油位低,2021-05-14 06:55:54:877,2021-05-14 15:23:08:659
10,300691,桨叶轴承润滑出错,2021-05-14 06:55:49:097,2021-05-14 06:55:49:117
10,300691,桨叶轴承润滑出错,2021-05-14 06:54:49:057,2021-05-14 06:54:49:077
10,300691,桨叶轴承润滑出错,2021-05-14 06:53:49:017,2021-05-14 06:53:49:037
10,300691,桨叶轴承润滑出错,2021-05-14 06:52:48:977,2021-05-14 06:52:48:997
10,300691,桨叶轴承润滑出错,2021-05-14 06:51:48:937,2021-05-14 06:51:48:957
10,300691,桨叶轴承润滑出错,2021-05-14 06:50:48:897,2021-05-14 06:50:48:917
10,300691,桨叶轴承润滑出错,2021-05-14 06:49:48:857,2021-05-14 06:49:48:877
10,300691,桨叶轴承润滑出错,2021-05-14 06:48:48:817,2021-05-14 06:48:48:837
10,10011,机舱振动报警,2021-05-14 04:51:16:330,2021-05-14 06:45:54:846
10,290060,主轴承润滑故障(分油器堵塞),2021-05-14 03:55:38:194,2021-05-14 03:56:08:214
10,290060,主轴承润滑故障(分油器堵塞),2021-05-13 15:53:07:250,2021-05-13 15:53:37:270
10,300907,桨叶轴承润滑油位低,2021-05-13 07:39:08:552,2021-05-14 06:45:54:846
10,300908,桨叶齿轮润滑油位低,2021-05-13 07:39:08:552,2021-05-14 06:45:54:846
10,300691,桨叶轴承润滑出错,2021-05-13 07:32:02:720,2021-05-13 07:32:02:740
10,290060,主轴承润滑故障(分油器堵塞),2021-05-13 03:50:36:309,2021-05-13 03:51:06:329
10,10011,机舱振动报警,2021-05-13 02:37:02:909,2021-05-13 07:29:08:520
10,290060,主轴承润滑故障(分油器堵塞),2021-05-12 15:48:05:362,2021-05-12 15:48:35:382
10,290060,主轴承润滑故障(分油器堵塞),2021-05-12 03:45:34:408,2021-05-12 03:46:04:428
10,290060,主轴承润滑故障(分油器堵塞),2021-05-11 15:43:03:464,2021-05-11 15:43:33:484
10,290060,主轴承润滑故障(分油器堵塞),2021-05-11 03:40:32:521,2021-05-11 03:41:02:541
10,300908,桨叶齿轮润滑油位低,2021-05-11 01:02:24:403,2021-05-13 07:29:08:520
10,300907,桨叶轴承润滑油位低,2021-05-11 01:02:24:403,2021-05-13 07:29:08:520
10,300691,桨叶轴承润滑出错,2021-05-11 00:55:24:211,2021-05-11 00:55:24:231
10,910007,画面停止按钮激活,2021-05-10 23:55:47:656,2021-05-11 00:52:24:371
10,10011,机舱振动报警,2021-05-10 23:55:10:016,2021-05-11 00:52:24:371
10,300907,桨叶轴承润滑油位低,2021-05-10 23:08:24:286,2021-05-11 00:52:24:371
10,300908,桨叶齿轮润滑油位低,2021-05-10 23:08:24:286,2021-05-11 00:52:24:371
10,300691,桨叶轴承润滑出错,2021-05-10 23:01:38:513,2021-05-10 23:01:38:533
10,10011,机舱振动报警,2021-05-10 22:57:20:681,2021-05-10 22:58:24:253
10,300908,桨叶齿轮润滑油位低,2021-05-10 22:29:42:556,2021-05-10 22:58:24:253
10,300907,桨叶轴承润滑油位低,2021-05-10 22:29:42:556,2021-05-10 22:58:24:253
10,300691,桨叶轴承润滑出错,2021-05-10 22:29:36:996,2021-05-10 22:29:37:016
10,300691,桨叶轴承润滑出错,2021-05-10 22:22:38:344,2021-05-10 22:22:38:364
10,10002,机舱振动瞬时值超限,2021-05-10 21:09:48:436,2021-05-10 22:19:42:524
10,10011,机舱振动报警,2021-05-10 21:09:47:936,2021-05-10 22:19:42:524
10,300907,桨叶轴承润滑油位低,2021-05-10 21:02:32:243,2021-05-10 22:19:42:524
10,300908,桨叶齿轮润滑油位低,2021-05-10 21:02:32:243,2021-05-10 22:19:42:524
10,300691,桨叶轴承润滑出错,2021-05-10 21:01:38:363,2021-05-10 21:01:38:383
10,300691,桨叶轴承润滑出错,2021-05-10 20:58:23:723,2021-05-10 20:58:23:743
10,300691,桨叶轴承润滑出错,2021-05-10 20:57:23:671,2021-05-10 20:57:23:691
10,300691,桨叶轴承润滑出错,2021-05-10 20:55:28:431,2021-05-10 20:55:28:451
10,300908,桨叶齿轮润滑油位低,2021-05-10 20:32:33:405,2021-05-10 20:52:32:211
10,300907,桨叶轴承润滑油位低,2021-05-10 20:32:33:405,2021-05-10 20:52:32:211
10,250101,CPU占用率高(超过70%),2021-05-10 20:31:56:585,2021-05-10 20:52:32:211
10,300691,桨叶轴承润滑出错,2021-05-10 20:28:49:665,2021-05-10 20:28:49:685
10,300691,桨叶轴承润滑出错,2021-05-10 20:25:31:113,2021-05-10 20:25:31:133
10,10011,机舱振动报警,2021-05-10 20:21:30:093,2021-05-10 20:22:33:373
10,290060,主轴承润滑故障(分油器堵塞),2021-05-10 15:38:01:581,2021-05-10 15:38:31:601
10,290060,主轴承润滑故障(分油器堵塞),2021-05-10 03:35:30:625,2021-05-10 03:36:00:645
10,290060,主轴承润滑故障(分油器堵塞),2021-05-09 15:32:59:689,2021-05-09 15:33:29:709
10,290060,主轴承润滑故障(分油器堵塞),2021-05-09 03:30:28:736,2021-05-09 03:30:58:756
10,290060,主轴承润滑故障(分油器堵塞),2021-05-08 15:27:57:780,2021-05-08 15:28:27:800
10,290060,主轴承润滑故障(分油器堵塞),2021-05-08 03:25:26:827,2021-05-08 03:25:56:847
10,290060,主轴承润滑故障(分油器堵塞),2021-05-07 15:22:55:880,2021-05-07 15:23:25:900
10,290060,主轴承润滑故障(分油器堵塞),2021-05-07 03:20:24:939,2021-05-07 03:20:54:959
10,290060,主轴承润滑故障(分油器堵塞),2021-05-06 15:17:53:988,2021-05-06 15:18:24:008
10,290060,主轴承润滑故障(分油器堵塞),2021-05-06 03:15:23:024,2021-05-06 03:15:53:044
10,290060,主轴承润滑故障(分油器堵塞),2021-05-05 15:12:52:070,2021-05-05 15:13:22:090
10,290060,主轴承润滑故障(分油器堵塞),2021-05-05 03:10:21:137,2021-05-05 03:10:51:157
10,290060,主轴承润滑故障(分油器堵塞),2021-05-04 15:07:50:195,2021-05-04 15:08:20:215
10,290060,主轴承润滑故障(分油器堵塞),2021-05-04 03:05:19:249,2021-05-04 03:05:49:269
10,290060,主轴承润滑故障(分油器堵塞),2021-05-03 15:02:48:320,2021-05-03 15:03:18:340
10,60004,自动解缆,2021-05-03 13:49:28:473,2021-05-03 13:57:38:233
10,290060,主轴承润滑故障(分油器堵塞),2021-05-03 03:00:17:413,2021-05-03 03:00:47:433
10,300908,桨叶齿轮润滑油位低,2021-05-02 22:03:09:030,2021-05-10 20:22:33:373
10,300907,桨叶轴承润滑油位低,2021-05-02 22:03:09:030,2021-05-10 20:22:33:373
10,300691,桨叶轴承润滑出错,2021-05-02 21:59:08:470,2021-05-02 21:59:08:490
10,300691,桨叶轴承润滑出错,2021-05-02 21:58:08:430,2021-05-02 21:58:08:450
10,300691,桨叶轴承润滑出错,2021-05-02 21:57:08:378,2021-05-02 21:57:08:398
10,300691,桨叶轴承润滑出错,2021-05-02 21:56:08:338,2021-05-02 21:56:08:358
10,170030,风向与机舱偏差超限,2021-05-02 21:52:37:298,2021-05-02 21:53:08:998
10,60004,自动解缆,2021-05-02 19:12:39:220,2021-05-02 19:26:31:973
10,300907,桨叶轴承润滑油位低,2021-05-02 19:10:36:140,2021-05-02 21:53:08:998
10,300908,桨叶齿轮润滑油位低,2021-05-02 19:10:36:140,2021-05-02 21:53:08:998
10,300691,桨叶轴承润滑出错,2021-05-02 19:03:34:208,2021-05-02 19:03:34:228
10,10011,机舱振动报警,2021-05-02 18:59:51:208,2021-05-02 19:00:36:108
10,290060,主轴承润滑故障(分油器堵塞),2021-05-02 14:57:46:487,2021-05-02 14:58:16:507
10,300908,桨叶齿轮润滑油位低,2021-05-02 10:47:32:823,2021-05-02 19:00:36:108
10,300907,桨叶轴承润滑油位低,2021-05-02 10:47:32:823,2021-05-02 19:00:36:108
10,300691,桨叶轴承润滑出错,2021-05-02 10:46:30:083,2021-05-02 10:46:30:103
10,300691,桨叶轴承润滑出错,2021-05-02 10:45:30:043,2021-05-02 10:45:30:063
10,300691,桨叶轴承润滑出错,2021-05-02 10:44:30:003,2021-05-02 10:44:30:023
10,300691,桨叶轴承润滑出错,2021-05-02 10:43:29:963,2021-05-02 10:43:29:983
10,300691,桨叶轴承润滑出错,2021-05-02 10:42:29:923,2021-05-02 10:42:29:943
10,300691,桨叶轴承润滑出错,2021-05-02 10:41:29:743,2021-05-02 10:41:29:763
10,300691,桨叶轴承润滑出错,2021-05-02 10:40:29:703,2021-05-02 10:40:29:723
10,910007,画面停止按钮激活,2021-05-02 10:33:11:949,2021-05-02 10:37:32:789
10,910007,画面停止按钮激活,2021-05-02 10:32:57:609,2021-05-02 10:33:07:649
10,10011,机舱振动报警,2021-05-02 10:32:41:949,2021-05-02 10:33:07:649
10,700003,风轮转速超速1,2021-05-02 10:32:39:469,2021-05-02 10:33:07:649
10,300908,桨叶齿轮润滑油位低,2021-05-02 08:43:20:176,2021-05-02 10:33:07:649
10,300907,桨叶轴承润滑油位低,2021-05-02 08:43:20:176,2021-05-02 10:33:07:649
10,170102,暴风,2021-05-02 08:33:20:163,2021-05-02 10:19:08:938
10,170102,暴风,2021-05-02 08:33:12:423,2021-05-02 08:33:20:143
10,170102,暴风,2021-05-02 08:28:37:943,2021-05-02 08:33:12:403
10,300907,桨叶轴承润滑油位低,2021-05-02 08:28:01:423,2021-05-02 08:33:12:403
10,300908,桨叶齿轮润滑油位低,2021-05-02 08:28:01:423,2021-05-02 08:33:12:403
10,300691,桨叶轴承润滑出错,2021-05-02 08:27:56:243,2021-05-02 08:27:56:263
10,300691,桨叶轴承润滑出错,2021-05-02 08:26:56:191,2021-05-02 08:26:56:211
10,300691,桨叶轴承润滑出错,2021-05-02 08:25:56:151,2021-05-02 08:25:56:171
10,300691,桨叶轴承润滑出错,2021-05-02 08:24:56:111,2021-05-02 08:24:56:131
10,300691,桨叶轴承润滑出错,2021-05-02 08:23:56:071,2021-05-02 08:23:56:091
10,300691,桨叶轴承润滑出错,2021-05-02 08:22:56:031,2021-05-02 08:22:56:051
10,300691,桨叶轴承润滑出错,2021-05-02 08:21:55:991,2021-05-02 08:21:56:011
10,300691,桨叶轴承润滑出错,2021-05-02 08:20:55:951,2021-05-02 08:20:55:971
10,170102,暴风,2021-05-02 08:04:46:126,2021-05-02 08:15:50:899
10,170102,暴风,2021-05-02 07:42:10:481,2021-05-02 07:59:48:866
10,170102,暴风,2021-05-02 07:37:05:529,2021-05-02 07:42:07:401
10,170102,暴风,2021-05-02 07:29:44:749,2021-05-02 07:36:12:229
10,170102,暴风,2021-05-02 07:08:50:845,2021-05-02 07:14:28:125
10,910007,画面停止按钮激活,2021-05-02 06:32:08:195,2021-05-02 08:18:01:391
10,10011,机舱振动报警,2021-05-02 06:31:48:015,2021-05-02 08:18:01:391
10,300907,桨叶轴承润滑油位低,2021-05-02 06:15:11:511,2021-05-02 08:18:01:391
10,300908,桨叶齿轮润滑油位低,2021-05-02 06:15:11:511,2021-05-02 08:18:01:391
10,170102,暴风,2021-05-02 06:06:47:419,2021-05-02 06:20:09:823
10,170102,暴风,2021-05-02 05:45:53:312,2021-05-02 06:05:09:039
10,170102,暴风,2021-05-02 05:30:17:201,2021-05-02 05:42:31:412
10,170102,暴风,2021-05-02 05:06:12:984,2021-05-02 05:11:15:797
10,170102,暴风,2021-05-02 04:32:02:087,2021-05-02 04:37:22:327
10,170102,暴风,2021-05-02 04:17:47:634,2021-05-02 04:23:01:834
10,170102,暴风,2021-05-02 04:09:38:542,2021-05-02 04:14:43:942
10,170102,暴风,2021-05-02 03:57:00:497,2021-05-02 04:02:05:149
10,170102,暴风,2021-05-02 03:50:15:657,2021-05-02 03:55:22:317
10,170102,暴风,2021-05-02 03:28:20:151,2021-05-02 03:37:10:871
10,170102,暴风,2021-05-02 03:17:45:839,2021-05-02 03:22:50:959
10,170102,暴风,2021-05-02 03:03:50:534,2021-05-02 03:09:05:027
10,170102,暴风,2021-05-02 02:58:28:654,2021-05-02 03:03:39:374
10,290060,主轴承润滑故障(分油器堵塞),2021-05-02 02:55:15:540,2021-05-02 02:55:45:560
10,170102,暴风,2021-05-02 02:50:07:260,2021-05-02 02:55:10:060
10,170102,暴风,2021-05-02 02:22:29:844,2021-05-02 02:27:35:104
10,170102,暴风,2021-05-02 01:56:18:906,2021-05-02 02:01:27:339
10,910007,画面停止按钮激活,2021-05-02 01:52:25:446,2021-05-02 06:05:11:479
10,10011,机舱振动报警,2021-05-02 01:51:39:006,2021-05-02 06:05:11:479
10,300908,桨叶齿轮润滑油位低,2021-05-02 00:56:58:709,2021-05-02 06:05:11:479
10,300907,桨叶轴承润滑油位低,2021-05-02 00:56:58:709,2021-05-02 06:05:11:479
10,300691,桨叶轴承润滑出错,2021-05-02 00:56:00:169,2021-05-02 00:56:00:189
10,300691,桨叶轴承润滑出错,2021-05-02 00:54:59:989,2021-05-02 00:55:00:009
10,300691,桨叶轴承润滑出错,2021-05-02 00:51:58:289,2021-05-02 00:51:58:309
10,300691,桨叶轴承润滑出错,2021-05-02 00:50:58:249,2021-05-02 00:50:58:269
10,300691,桨叶轴承润滑出错,2021-05-02 00:49:58:209,2021-05-02 00:49:58:229
10,910007,画面停止按钮激活,2021-05-02 00:24:13:131,2021-05-02 00:46:58:676
10,10011,机舱振动报警,2021-05-02 00:23:57:291,2021-05-02 00:46:58:676
10,290060,主轴承润滑故障(分油器堵塞),2021-05-01 14:52:44:579,2021-05-01 14:53:14:599
10,290060,主轴承润滑故障(分油器堵塞),2021-05-01 02:50:13:633,2021-05-01 02:50:43:653
10,290060,主轴承润滑故障(分油器堵塞),2021-05-01 14:52:44:579,2021-05-01 14:53:14:599
10,290060,主轴承润滑故障(分油器堵塞),2021-05-01 02:50:13:633,2021-05-01 02:50:43:653
10,290060,主轴承润滑故障(分油器堵塞),2021-04-30 14:47:42:672,2021-04-30 14:48:12:692
10,290060,主轴承润滑故障(分油器堵塞),2021-04-30 02:45:11:705,2021-04-30 02:45:41:725
10,290060,主轴承润滑故障(分油器堵塞),2021-04-29 14:42:40:742,2021-04-29 14:43:10:762
10,290060,主轴承润滑故障(分油器堵塞),2021-04-29 02:40:09:797,2021-04-29 02:40:39:817
10,290060,主轴承润滑故障(分油器堵塞),2021-04-28 14:37:38:847,2021-04-28 14:38:08:867
10,290060,主轴承润滑故障(分油器堵塞),2021-04-28 02:35:07:922,2021-04-28 02:35:37:942
10,290060,主轴承润滑故障(分油器堵塞),2021-04-27 14:32:36:977,2021-04-27 14:33:06:997
10,290060,主轴承润滑故障(分油器堵塞),2021-04-27 02:30:06:054,2021-04-27 02:30:36:074
10,290060,主轴承润滑故障(分油器堵塞),2021-04-26 14:27:35:123,2021-04-26 14:28:05:143
10,290060,主轴承润滑故障(分油器堵塞),2021-04-26 02:25:04:227,2021-04-26 02:25:34:247
10,290060,主轴承润滑故障(分油器堵塞),2021-04-25 14:22:33:324,2021-04-25 14:23:03:344
10,290060,主轴承润滑故障(分油器堵塞),2021-04-25 02:20:02:449,2021-04-25 02:20:32:469
10,290060,主轴承润滑故障(分油器堵塞),2021-04-24 14:17:31:581,2021-04-24 14:18:01:601
10,290060,主轴承润滑故障(分油器堵塞),2021-04-24 02:15:00:693,2021-04-24 02:15:30:713
10,290060,主轴承润滑故障(分油器堵塞),2021-04-23 14:12:29:797,2021-04-23 14:12:59:817
10,290060,主轴承润滑故障(分油器堵塞),2021-04-23 02:09:58:877,2021-04-23 02:10:28:897
10,60004,自动解缆,2021-04-22 18:40:20:325,2021-04-22 18:49:47:418
10,290060,主轴承润滑故障(分油器堵塞),2021-04-22 14:07:27:922,2021-04-22 14:07:57:942
10,290060,主轴承润滑故障(分油器堵塞),2021-04-22 02:04:57:006,2021-04-22 02:05:27:026
10,290060,主轴承润滑故障(分油器堵塞),2021-04-21 14:02:26:079,2021-04-21 14:02:56:099
10,290060,主轴承润滑故障(分油器堵塞),2021-04-21 01:59:55:185,2021-04-21 02:00:25:205
10,290060,主轴承润滑故障(分油器堵塞),2021-04-20 13:57:24:266,2021-04-20 13:57:54:286
10,300907,桨叶轴承润滑油位低,2021-04-20 09:22:11:780,2021-05-02 00:46:58:676
10,300908,桨叶齿轮润滑油位低,2021-04-20 09:22:11:780,2021-05-02 00:46:58:676
10,60005,手动偏航,2021-04-20 09:12:14:768,2021-04-20 09:25:57:200
10,10001,机舱振动有效值超限,2021-04-20 09:02:29:615,2021-04-20 09:12:11:748
10,60005,手动偏航,2021-04-20 08:58:52:835,2021-04-20 09:12:11:748
10,910000,塔底停止按钮激活,2021-04-20 08:33:58:278,2021-04-20 09:12:11:749
10,290060,主轴承润滑故障(分油器堵塞),2021-04-20 01:54:53:322,2021-04-20 01:55:23:342
10,60004,自动解缆,2021-04-20 01:40:48:069,2021-04-20 01:48:39:002
10,300907,桨叶轴承润滑油位低,2021-04-19 23:33:57:285,2021-04-20 09:12:11:748
10,300908,桨叶齿轮润滑油位低,2021-04-19 23:33:57:285,2021-04-20 09:12:11:748
10,300691,桨叶轴承润滑出错,2021-04-19 23:26:54:673,2021-04-19 23:26:54:693
10,10011,机舱振动报警,2021-04-19 22:55:47:974,2021-04-19 23:23:57:253
10,300908,桨叶齿轮润滑油位低,2021-04-19 22:47:43:854,2021-04-19 23:23:57:253
10,300907,桨叶轴承润滑油位低,2021-04-19 22:47:43:854,2021-04-19 23:23:57:253
10,300691,桨叶轴承润滑出错,2021-04-19 22:41:58:961,2021-04-19 22:41:58:981
10,300691,桨叶轴承润滑出错,2021-04-19 22:40:58:921,2021-04-19 22:40:58:941
10,10011,机舱振动报警,2021-04-19 22:31:52:108,2021-04-19 22:37:43:821
10,290060,主轴承润滑故障(分油器堵塞),2021-04-19 13:52:22:354,2021-04-19 13:52:52:374
10,290060,主轴承润滑故障(分油器堵塞),2021-04-19 01:49:51:408,2021-04-19 01:50:21:428
10,290060,主轴承润滑故障(分油器堵塞),2021-04-18 13:47:20:439,2021-04-18 13:47:50:459
10,290060,主轴承润滑故障(分油器堵塞),2021-04-18 01:44:49:484,2021-04-18 01:45:19:504
10,290060,主轴承润滑故障(分油器堵塞),2021-04-17 13:42:18:540,2021-04-17 13:42:48:560
10,290060,主轴承润滑故障(分油器堵塞),2021-04-17 01:39:47:624,2021-04-17 01:40:17:644
10,290060,主轴承润滑故障(分油器堵塞),2021-04-16 13:37:16:671,2021-04-16 13:37:46:691
10,290060,主轴承润滑故障(分油器堵塞),2021-04-16 01:34:45:757,2021-04-16 01:35:15:777
10,290060,主轴承润滑故障(分油器堵塞),2021-04-15 13:32:14:813,2021-04-15 13:32:44:833
10,290060,主轴承润滑故障(分油器堵塞),2021-04-15 01:29:43:902,2021-04-15 01:30:13:922
10,290060,主轴承润滑故障(分油器堵塞),2021-04-14 13:27:12:966,2021-04-14 13:27:42:986
10,300908,桨叶齿轮润滑油位低,2021-04-14 10:49:07:694,2021-04-19 22:37:43:821
10,300907,桨叶轴承润滑油位低,2021-04-14 10:49:07:694,2021-04-19 22:37:43:821
10,30152,变流器故障停机,2021-04-14 10:39:06:262,2021-04-14 10:39:07:662
10,300908,桨叶齿轮润滑油位低,2021-04-14 08:31:25:995,2021-04-14 10:39:06:222
10,300907,桨叶轴承润滑油位低,2021-04-14 08:31:25:995,2021-04-14 10:39:06:222
10,910007,画面停止按钮激活,2021-04-14 08:21:30:893,2021-04-14 10:39:06:222
10,30152,变流器故障停机,2021-04-14 08:21:25:973,2021-04-14 10:39:06:222
10,30152,变流器故障停机,2021-04-14 02:39:33:146,2021-04-14 08:21:25:953
10,290060,主轴承润滑故障(分油器堵塞),2021-04-14 01:24:42:098,2021-04-14 01:25:12:118
10,290060,主轴承润滑故障(分油器堵塞),2021-04-13 13:22:11:207,2021-04-13 13:22:41:227
10,60004,自动解缆,2021-04-13 02:34:35:700,2021-04-13 02:50:06:804
10,290060,主轴承润滑故障(分油器堵塞),2021-04-13 01:19:40:294,2021-04-13 01:20:10:314
10,290060,主轴承润滑故障(分油器堵塞),2021-04-12 13:17:09:344,2021-04-12 13:17:39:364
