风机名,状态码,状态码描述,激活时间,复位时间
20,300908,桨叶齿轮润滑油位低, 2021-12-28 15:45:47:334, 2022-02-13 02:01:38:564
20,300907,桨叶轴承润滑油位低, 2021-12-28 15:45:47:334, 2022-02-13 02:01:38:564
20,290050,主轴承润滑油油位低, 2021-12-28 15:35:57:334, 2022-02-13 02:01:38:564
20,300908,桨叶齿轮润滑油位低, 2021-12-28 15:32:53:434, 2021-12-28 15:35:47:314
20,300907,桨叶轴承润滑油位低, 2021-12-28 15:32:53:434, 2021-12-28 15:35:47:314
20,290050,主轴承润滑油油位低, 2021-12-28 15:23:03:434, 2021-12-28 15:35:47:314
20,300907,桨叶轴承润滑油位低, 2021-12-28 15:21:47:222, 2021-12-28 15:22:53:414
20,300908,桨叶齿轮润滑油位低, 2021-12-28 15:21:47:222, 2021-12-28 15:22:53:414
20,290050,主轴承润滑油油位低, 2021-12-28 15:11:57:222, 2021-12-28 15:22:53:414
20,290050,主轴承润滑油油位低, 2021-12-28 15:11:16:142, 2021-12-28 15:11:46:842
20,910002,机舱停止按钮激活, 2021-12-28 15:10:57:082, 2021-12-28 15:11:06:122
20,290050,主轴承润滑油油位低, 2021-12-28 15:09:06:562, 2021-12-28 15:11:06:122
20,910002,机舱停止按钮激活, 2021-12-28 15:08:12:842, 2021-12-28 15:08:50:902
20,910000,塔底停止按钮激活, 2021-12-28 14:27:50:831, 2021-12-28 15:08:50:902
20,60004,自动解缆, 2021-12-22 21:52:10:440, 2021-12-22 22:00:53:240
20,300908,桨叶齿轮润滑油位低, 2021-12-15 13:38:12:061, 2021-12-28 15:08:50:902
20,300907,桨叶轴承润滑油位低, 2021-12-15 13:38:12:061, 2021-12-28 15:08:50:902
20,290050,主轴承润滑油油位低, 2021-12-15 13:28:22:061, 2021-12-28 15:08:50:902
20,910000,塔底停止按钮激活, 2021-12-15 09:07:56:027, 2021-12-15 13:28:12:041
20,300908,桨叶齿轮润滑油位低, 2021-12-06 23:15:06:150, 2021-12-15 13:28:12:041
20,300907,桨叶轴承润滑油位低, 2021-12-06 23:15:06:150, 2021-12-15 13:28:12:041
20,300691,桨叶轴承润滑出错, 2021-12-06 23:14:57:430, 2021-12-06 23:14:57:450
20,300691,桨叶轴承润滑出错, 2021-12-06 23:13:57:390, 2021-12-06 23:13:57:410
20,300691,桨叶轴承润滑出错, 2021-12-06 23:12:57:350, 2021-12-06 23:12:57:370
20,300691,桨叶轴承润滑出错, 2021-12-06 23:11:57:310, 2021-12-06 23:11:57:330
20,300691,桨叶轴承润滑出错, 2021-12-06 23:10:57:270, 2021-12-06 23:10:57:290
20,300691,桨叶轴承润滑出错, 2021-12-06 23:09:57:230, 2021-12-06 23:09:57:250
20,300691,桨叶轴承润滑出错, 2021-12-06 23:08:57:190, 2021-12-06 23:08:57:210
20,300691,桨叶轴承润滑出错, 2021-12-06 23:07:57:150, 2021-12-06 23:07:57:170
20,290050,主轴承润滑油油位低, 2021-12-06 23:05:16:150, 2021-12-15 13:28:12:041
20,10011,机舱振动报警, 2021-12-06 22:27:16:665, 2021-12-06 23:05:06:130
20,300907,桨叶轴承润滑油位低, 2021-11-29 12:19:34:859, 2021-12-06 23:05:06:130
20,300908,桨叶齿轮润滑油位低, 2021-11-29 12:19:34:859, 2021-12-06 23:05:06:130
20,300691,桨叶轴承润滑出错, 2021-11-29 12:13:23:459, 2021-11-29 12:13:23:479
20,290050,主轴承润滑油油位低, 2021-11-29 12:09:44:859, 2021-12-06 23:05:06:130
20,300709,变桨安全链断开, 2021-11-29 12:09:34:699, 2021-11-29 12:09:34:839
20,800070,安全系统紧停, 2021-11-29 12:09:34:519, 2021-11-29 12:09:34:839
20,300964,变桨电网电压故障, 2021-11-29 12:09:34:179, 2021-11-29 12:09:34:199
20,800030,变频器紧停, 2021-11-29 12:09:34:179, 2021-11-29 12:09:34:499
20,800070,安全系统紧停, 2021-11-29 12:09:34:179, 2021-11-29 12:09:34:499
20,30151,变流器通讯心跳超时, 2021-11-29 12:08:47:159, 2021-11-29 12:09:34:159
20,130201,塔底控制柜UPS供电异常, 2021-11-29 12:05:39:579, 2021-11-29 12:09:34:159
20,130202,机舱控制柜UPS供电异常, 2021-11-29 12:05:39:559, 2021-11-29 12:09:34:159
20,300964,变桨电网电压故障, 2021-11-29 12:05:37:979, 2021-11-29 12:09:34:159
20,800030,变频器紧停, 2021-11-29 12:05:05:419, 2021-11-29 12:09:34:159
20,910008,塔底紧停开关激活, 2021-11-29 12:04:58:539, 2021-11-29 12:09:34:160
20,800070,安全系统紧停, 2021-11-29 12:04:58:539, 2021-11-29 12:09:34:160
20,800001,塔底紧停开关触发, 2021-11-29 12:04:58:539, 2021-11-29 12:09:34:159
20,910000,塔底停止按钮激活, 2021-11-29 12:04:17:919, 2021-11-29 12:09:34:160
20,300907,桨叶轴承润滑油位低, 2021-11-29 12:00:34:279, 2021-11-29 12:09:34:159
20,300908,桨叶齿轮润滑油位低, 2021-11-29 12:00:34:279, 2021-11-29 12:09:34:159
20,300691,桨叶轴承润滑出错, 2021-11-29 11:53:45:079, 2021-11-29 11:53:45:099
20,290050,主轴承润滑油油位低, 2021-11-29 11:50:44:268, 2021-11-29 12:09:34:159
20,300709,变桨安全链断开, 2021-11-29 11:50:34:168, 2021-11-29 12:04:58:539
20,800070,安全系统紧停, 2021-11-29 11:50:33:988, 2021-11-29 11:50:34:248
20,30151,变流器通讯心跳超时, 2021-11-29 11:49:45:348, 2021-11-29 11:50:33:968
20,800030,变频器紧停, 2021-11-29 11:46:53:948, 2021-11-29 11:50:33:968
20,800070,安全系统紧停, 2021-11-29 11:46:51:248, 2021-11-29 11:50:33:969
20,910008,塔底紧停开关激活, 2021-11-29 11:46:51:248, 2021-11-29 11:50:33:969
20,800001,塔底紧停开关触发, 2021-11-29 11:46:51:248, 2021-11-29 11:50:33:968
20,300907,桨叶轴承润滑油位低, 2021-11-29 11:28:17:328, 2021-11-29 11:50:33:968
20,300908,桨叶齿轮润滑油位低, 2021-11-29 11:28:17:328, 2021-11-29 11:50:33:968
20,290050,主轴承润滑油油位低, 2021-11-29 11:18:27:316, 2021-11-29 11:50:33:968
20,910007,画面停止按钮激活, 2021-11-29 11:18:24:176, 2021-11-29 11:50:33:969
20,30152,变流器故障停机, 2021-11-29 11:18:18:356, 2021-11-29 11:50:33:968
20,30117,变流器硬件监测链路故障2, 2021-11-29 11:18:17:316, 2021-11-29 11:50:33:968
20,910007,画面停止按钮激活, 2021-11-29 11:01:04:176, 2021-11-29 11:18:17:296
20,300908,桨叶齿轮润滑油位低, 2021-11-29 11:00:26:096, 2021-11-29 11:18:17:296
20,300907,桨叶轴承润滑油位低, 2021-11-29 11:00:26:096, 2021-11-29 11:18:17:296
20,300691,桨叶轴承润滑出错, 2021-11-29 11:00:13:856, 2021-11-29 11:00:13:876
20,30117,变流器硬件监测链路故障2, 2021-11-29 10:59:59:616, 2021-11-29 11:18:17:296
20,30154,变流器准备好并网信号超时, 2021-11-29 10:59:59:616, 2021-11-29 10:59:59:636
20,300691,桨叶轴承润滑出错, 2021-11-29 10:59:13:816, 2021-11-29 10:59:13:836
20,300691,桨叶轴承润滑出错, 2021-11-29 10:58:13:776, 2021-11-29 10:58:13:796
20,300691,桨叶轴承润滑出错, 2021-11-29 10:57:13:736, 2021-11-29 10:57:13:756
20,300691,桨叶轴承润滑出错, 2021-11-29 10:56:13:696, 2021-11-29 10:56:13:716
20,290050,主轴承润滑油油位低, 2021-11-29 10:50:36:084, 2021-11-29 11:18:17:296
20,300908,桨叶齿轮润滑油位低, 2021-11-29 10:20:54:133, 2021-11-29 10:50:26:064
20,300907,桨叶轴承润滑油位低, 2021-11-29 10:20:54:133, 2021-11-29 10:50:26:064
20,290050,主轴承润滑油油位低, 2021-11-29 10:11:04:133, 2021-11-29 10:50:26:064
20,910007,画面停止按钮激活, 2021-11-29 10:10:59:353, 2021-11-29 10:50:26:064
20,30117,变流器硬件监测链路故障2, 2021-11-29 10:10:54:133, 2021-11-29 10:50:26:064
20,910007,画面停止按钮激活, 2021-11-29 10:04:57:653, 2021-11-29 10:10:54:113
20,30154,变流器准备好并网信号超时, 2021-11-29 09:56:41:773, 2021-11-29 09:56:41:793
20,30117,变流器硬件监测链路故障2, 2021-11-29 09:56:41:773, 2021-11-29 10:10:54:113
20,300908,桨叶齿轮润滑油位低, 2021-11-27 07:29:49:545, 2021-11-29 10:10:54:113
20,300907,桨叶轴承润滑油位低, 2021-11-27 07:29:49:545, 2021-11-29 10:10:54:113
20,290050,主轴承润滑油油位低, 2021-11-27 07:19:59:545, 2021-11-29 10:10:54:113
20,910007,画面停止按钮激活, 2021-11-27 07:19:43:405, 2021-11-27 07:19:49:525
20,910007,画面停止按钮激活, 2021-11-27 07:19:42:545, 2021-11-27 07:19:43:385
20,10011,机舱振动报警, 2021-11-27 07:02:17:251, 2021-11-27 07:19:43:385
20,300907,桨叶轴承润滑油位低, 2021-11-25 20:25:06:505, 2021-11-27 07:19:43:385
20,300908,桨叶齿轮润滑油位低, 2021-11-25 20:25:06:505, 2021-11-27 07:19:43:385
20,290050,主轴承润滑油油位低, 2021-11-25 20:15:16:505, 2021-11-27 07:19:43:385
20,300114,变桨轴1后备电源欠电压, 2021-11-25 20:15:02:365, 2021-11-25 20:15:06:485
20,300116,变桨轴3后备电源欠电压, 2021-11-25 20:15:02:365, 2021-11-25 20:15:06:485
20,300115,变桨轴2后备电源欠电压, 2021-11-25 20:15:02:365, 2021-11-25 20:15:06:485
20,300908,桨叶齿轮润滑油位低, 2021-11-25 19:42:42:525, 2021-11-25 20:15:02:345
20,300907,桨叶轴承润滑油位低, 2021-11-25 19:42:42:525, 2021-11-25 20:15:02:345
20,910007,画面停止按钮激活, 2021-11-25 19:39:16:923, 2021-11-25 20:15:02:346
20,300341,变桨轴1后备电源需更换, 2021-11-25 19:33:10:743, 2021-11-25 20:15:02:345
20,300343,变桨轴3后备电源需更换, 2021-11-25 19:33:07:683, 2021-11-25 20:15:02:345
20,290050,主轴承润滑油油位低, 2021-11-25 19:32:52:423, 2021-11-25 20:15:02:345
20,300115,变桨轴2后备电源欠电压, 2021-11-25 19:32:42:423, 2021-11-25 20:15:02:345
20,300114,变桨轴1后备电源欠电压, 2021-11-25 19:32:42:423, 2021-11-25 20:15:02:345
20,300116,变桨轴3后备电源欠电压, 2021-11-25 19:32:42:423, 2021-11-25 20:15:02:345
20,300709,变桨安全链断开, 2021-11-25 19:32:39:783, 2021-11-29 11:46:51:248
20,290050,主轴承润滑油油位低, 2021-11-25 19:32:25:024, 2021-11-25 19:32:42:403
20,300115,变桨轴2后备电源欠电压, 2021-11-25 19:32:21:228, 2021-11-25 19:32:42:403
20,300116,变桨轴3后备电源欠电压, 2021-11-25 19:32:21:228, 2021-11-25 19:32:42:403
20,300114,变桨轴1后备电源欠电压, 2021-11-25 19:32:21:228, 2021-11-25 19:32:42:403
20,300312,变桨系统轴2驱动器故障, 2021-11-25 19:32:16:417, 2021-11-25 19:32:42:403
20,300313,变桨系统轴3驱动器故障, 2021-11-25 19:32:16:417, 2021-11-25 19:32:42:403
20,300311,变桨系统轴1驱动器故障, 2021-11-25 19:32:16:417, 2021-11-25 19:32:42:403
20,800017,偏航扭缆限位开关动作, 2021-11-25 19:32:15:413, 2021-11-25 19:32:42:404
20,800031,变频器并网开关故障, 2021-11-25 19:32:15:413, 2021-11-25 19:32:42:404
20,800030,变频器紧停, 2021-11-25 19:32:15:413, 2021-11-25 19:32:42:404
20,800015,机舱振动开关动作, 2021-11-25 19:32:15:413, 2021-11-25 19:32:42:404
20,800070,安全系统紧停, 2021-11-25 19:32:15:413, 2021-11-25 19:32:42:404
20,800011,风轮超速1紧停, 2021-11-25 19:32:15:413, 2021-11-25 19:32:42:404
20,800001,塔底紧停开关触发, 2021-11-25 19:32:15:412, 2021-11-25 19:32:42:403
20,800003,机舱远程紧停开关触发, 2021-11-25 19:32:15:412, 2021-11-25 19:32:42:404
20,300709,变桨安全链断开, 2021-11-25 19:32:15:412, 2021-11-25 19:32:15:432
20,800002,机舱紧停开关触发, 2021-11-25 19:32:15:412, 2021-11-25 19:32:42:404
20,130101,塔底控制柜UPS电池故障, 2021-11-25 12:08:07:070, 0000-00-00 00:00:00:000
20,300712,变桨系统轴柜2温度超限, 2021-11-25 09:22:38:484, 0000-00-00 00:00:00:000
20,300711,变桨系统轴柜1温度超限, 2021-11-25 09:22:38:484, 0000-00-00 00:00:00:000
20,300713,变桨系统轴柜3温度超限, 2021-11-25 09:22:38:484, 0000-00-00 00:00:00:000
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-11-25 09:22:13:984, 0000-00-00 00:00:00:000
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-11-25 09:22:13:984, 0000-00-00 00:00:00:000
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-11-25 09:22:13:984, 0000-00-00 00:00:00:000
20,800011,风轮超速1紧停, 2021-11-25 09:22:13:464, 0000-00-00 00:00:00:000
20,800017,偏航扭缆限位开关动作, 2021-11-25 09:22:13:464, 0000-00-00 00:00:00:000
20,800015,机舱振动开关动作, 2021-11-25 09:22:13:464, 0000-00-00 00:00:00:000
20,800003,机舱远程紧停开关触发, 2021-11-25 09:22:13:464, 0000-00-00 00:00:00:000
20,800002,机舱紧停开关触发, 2021-11-25 09:22:13:464, 0000-00-00 00:00:00:000
20,100321,电网频率低于下限值, 2021-11-25 09:19:13:364, 0000-00-00 00:00:00:000
20,130201,塔底控制柜UPS供电异常, 2021-11-25 09:19:13:284, 0000-00-00 00:00:00:000
20,130202,机舱控制柜UPS供电异常, 2021-11-25 09:19:13:224, 0000-00-00 00:00:00:000
20,100702,电网线电压L2低于下限值, 2021-11-25 09:19:12:124, 0000-00-00 00:00:00:000
20,100122,电网B相电压低于下限值, 2021-11-25 09:19:11:784, 0000-00-00 00:00:00:000
20,100701,电网线电压L1低于下限值, 2021-11-25 09:19:11:764, 0000-00-00 00:00:00:000
20,100123,电网C相电压低于下限值, 2021-11-25 09:19:11:764, 0000-00-00 00:00:00:000
20,100703,电网线电压L3低于下限值, 2021-11-25 09:19:11:764, 0000-00-00 00:00:00:000
20,100121,电网A相电压低于下限值, 2021-11-25 09:19:11:764, 0000-00-00 00:00:00:000
20,300964,变桨电网电压故障, 2021-11-25 09:19:11:324, 2021-11-25 09:22:13:984
20,800070,安全系统紧停, 2021-11-25 09:19:08:784, 0000-00-00 00:00:00:000
20,800030,变频器紧停, 2021-11-25 09:19:08:784, 0000-00-00 00:00:00:000
20,30124,变流器LVRT超时/失败, 2021-11-25 09:19:08:144, 0000-00-00 00:00:00:000
20,90012,SCADA限功率, 2021-11-21 10:56:18:260, 2021-11-21 10:59:24:100
20,90012,SCADA限功率, 2021-11-06 11:37:48:678, 2021-11-06 11:39:12:278
20,60004,自动解缆, 2021-10-26 12:36:19:704, 2021-10-26 12:45:35:204
20,300907,桨叶轴承润滑油位低, 2021-10-19 11:26:13:899, 0000-00-00 00:00:00:000
20,300908,桨叶齿轮润滑油位低, 2021-10-19 11:26:13:899, 0000-00-00 00:00:00:000
20,300691,桨叶轴承润滑出错, 2021-10-19 11:25:20:819, 2021-10-19 11:25:20:839
20,300691,桨叶轴承润滑出错, 2021-10-19 11:22:06:865, 2021-10-19 11:22:06:885
20,300691,桨叶轴承润滑出错, 2021-10-19 11:21:06:825, 2021-10-19 11:21:06:845
20,300691,桨叶轴承润滑出错, 2021-10-19 11:20:06:785, 2021-10-19 11:20:06:805
20,300691,桨叶轴承润滑出错, 2021-10-19 11:19:06:745, 2021-10-19 11:19:06:765
20,290050,主轴承润滑油油位低, 2021-10-19 11:16:23:885, 2021-11-25 09:22:18:464
20,910007,画面停止按钮激活, 2021-10-19 11:14:39:545, 2021-10-19 11:16:13:865
20,10011,机舱振动报警, 2021-10-19 11:13:45:125, 2021-10-19 11:16:13:865
20,300908,桨叶齿轮润滑油位低, 2021-10-17 20:19:03:069, 2021-10-19 11:16:13:865
20,300907,桨叶轴承润滑油位低, 2021-10-17 20:19:03:069, 2021-10-19 11:16:13:865
20,300691,桨叶轴承润滑出错, 2021-10-17 20:11:56:769, 2021-10-17 20:11:56:789
20,290050,主轴承润滑油油位低, 2021-10-17 20:09:13:069, 2021-10-19 11:16:13:865
20,290050,主轴承润滑油油位低, 2021-10-17 20:05:54:469, 2021-10-17 20:09:03:049
20,30135,变流器网侧模块接地或电流不平衡, 2021-10-17 20:05:44:489, 2021-10-17 20:09:03:049
20,30135,变流器网侧模块接地或电流不平衡, 2021-10-17 19:50:25:894, 2021-10-17 20:05:44:449
20,30203,备留, 2021-10-17 19:50:25:894, 2021-10-17 20:05:44:449
20,300907,桨叶轴承润滑油位低, 2021-10-14 13:42:43:927, 2021-10-17 20:05:44:449
20,300908,桨叶齿轮润滑油位低, 2021-10-14 13:42:43:927, 2021-10-17 20:05:44:449
20,290050,主轴承润滑油油位低, 2021-10-14 13:32:53:927, 2021-10-17 20:05:44:449
20,60005,手动偏航, 2021-10-14 13:32:46:927, 2021-10-14 13:44:52:179
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:32:43:127, 2021-10-14 13:32:43:907
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:32:43:127, 2021-10-14 13:32:43:907
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:32:43:127, 2021-10-14 13:32:43:907
20,290050,主轴承润滑油油位低, 2021-10-14 13:32:04:947, 2021-10-14 13:32:43:107
20,60005,手动偏航, 2021-10-14 13:31:57:947, 2021-10-14 13:32:43:107
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:31:54:947, 2021-10-14 13:32:43:107
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:31:54:947, 2021-10-14 13:32:43:107
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:31:54:947, 2021-10-14 13:32:43:107
20,290050,主轴承润滑油油位低, 2021-10-14 13:31:36:367, 2021-10-14 13:31:54:927
20,60005,手动偏航, 2021-10-14 13:31:29:367, 2021-10-14 13:31:54:927
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:31:26:367, 2021-10-14 13:31:54:927
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:31:26:367, 2021-10-14 13:31:54:927
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:31:26:367, 2021-10-14 13:31:54:927
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:31:26:107, 2021-10-14 13:31:26:347
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:31:26:107, 2021-10-14 13:31:26:347
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:31:26:107, 2021-10-14 13:31:26:347
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:31:25:747, 2021-10-14 13:31:26:087
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:31:25:747, 2021-10-14 13:31:26:087
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:31:25:747, 2021-10-14 13:31:26:087
20,290050,主轴承润滑油油位低, 2021-10-14 13:31:23:587, 2021-10-14 13:31:25:727
20,60005,手动偏航, 2021-10-14 13:31:16:587, 2021-10-14 13:31:25:727
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:31:13:587, 2021-10-14 13:31:25:727
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:31:13:587, 2021-10-14 13:31:25:727
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:31:13:587, 2021-10-14 13:31:25:727
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:31:13:367, 2021-10-14 13:31:13:567
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:31:13:367, 2021-10-14 13:31:13:567
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:31:13:367, 2021-10-14 13:31:13:567
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:31:13:127, 2021-10-14 13:31:13:347
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:31:13:127, 2021-10-14 13:31:13:347
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:31:13:127, 2021-10-14 13:31:13:347
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:31:12:787, 2021-10-14 13:31:13:107
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:31:12:787, 2021-10-14 13:31:13:107
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:31:12:787, 2021-10-14 13:31:13:107
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:31:12:467, 2021-10-14 13:31:12:767
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:31:12:467, 2021-10-14 13:31:12:767
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:31:12:467, 2021-10-14 13:31:12:767
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:31:12:007, 2021-10-14 13:31:12:447
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:31:12:007, 2021-10-14 13:31:12:447
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:31:12:007, 2021-10-14 13:31:12:447
20,60005,手动偏航, 2021-10-14 13:31:08:187, 2021-10-14 13:31:11:987
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:31:05:187, 2021-10-14 13:31:11:987
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:31:05:187, 2021-10-14 13:31:11:987
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:31:05:187, 2021-10-14 13:31:11:987
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:31:04:767, 2021-10-14 13:31:05:167
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:31:04:767, 2021-10-14 13:31:05:167
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:31:04:767, 2021-10-14 13:31:05:167
20,290050,主轴承润滑油油位低, 2021-10-14 13:31:00:207, 2021-10-14 13:31:04:747
20,60005,手动偏航, 2021-10-14 13:30:53:207, 2021-10-14 13:31:04:747
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:50:207, 2021-10-14 13:31:04:747
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:50:207, 2021-10-14 13:31:04:747
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:50:207, 2021-10-14 13:31:04:747
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:50:007, 2021-10-14 13:30:50:187
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:50:007, 2021-10-14 13:30:50:187
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:50:007, 2021-10-14 13:30:50:187
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:49:807, 2021-10-14 13:30:49:987
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:49:807, 2021-10-14 13:30:49:987
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:49:807, 2021-10-14 13:30:49:987
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:49:607, 2021-10-14 13:30:49:787
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:49:607, 2021-10-14 13:30:49:787
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:49:607, 2021-10-14 13:30:49:787
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:49:147, 2021-10-14 13:30:49:587
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:49:147, 2021-10-14 13:30:49:587
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:49:147, 2021-10-14 13:30:49:587
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:48:827, 2021-10-14 13:30:49:127
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:48:827, 2021-10-14 13:30:49:127
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:48:827, 2021-10-14 13:30:49:127
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:48:547, 2021-10-14 13:30:48:807
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:48:547, 2021-10-14 13:30:48:807
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:48:547, 2021-10-14 13:30:48:807
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:48:247, 2021-10-14 13:30:48:527
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:48:247, 2021-10-14 13:30:48:527
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:48:247, 2021-10-14 13:30:48:527
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:47:807, 2021-10-14 13:30:48:227
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:47:807, 2021-10-14 13:30:48:227
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:47:807, 2021-10-14 13:30:48:227
20,290050,主轴承润滑油油位低, 2021-10-14 13:30:38:787, 2021-10-14 13:30:47:787
20,60005,手动偏航, 2021-10-14 13:30:31:787, 2021-10-14 13:30:47:787
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:28:787, 2021-10-14 13:30:47:787
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:28:787, 2021-10-14 13:30:47:787
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:28:787, 2021-10-14 13:30:47:787
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:28:307, 2021-10-14 13:30:28:767
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:28:307, 2021-10-14 13:30:28:767
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:28:307, 2021-10-14 13:30:28:767
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:27:687, 2021-10-14 13:30:28:287
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:27:687, 2021-10-14 13:30:28:287
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:27:687, 2021-10-14 13:30:28:287
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:26:827, 2021-10-14 13:30:27:667
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:26:827, 2021-10-14 13:30:27:667
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:26:827, 2021-10-14 13:30:27:667
20,290050,主轴承润滑油油位低, 2021-10-14 13:30:10:107, 2021-10-14 13:30:26:807
20,60005,手动偏航, 2021-10-14 13:30:03:107, 2021-10-14 13:30:26:807
20,300114,变桨轴1后备电源欠电压, 2021-10-14 13:30:00:107, 2021-10-14 13:30:26:807
20,300115,变桨轴2后备电源欠电压, 2021-10-14 13:30:00:107, 2021-10-14 13:30:26:807
20,300116,变桨轴3后备电源欠电压, 2021-10-14 13:30:00:107, 2021-10-14 13:30:26:807
20,300132,变桨轴2充电回路断开, 2021-10-14 13:29:59:267, 2021-10-14 13:30:00:087
20,300133,变桨轴3充电回路断开, 2021-10-14 13:29:59:267, 2021-10-14 13:30:00:087
20,300311,变桨系统轴1驱动器故障, 2021-10-14 11:24:07:457, 0000-00-00 00:00:00:000
20,300312,变桨系统轴2驱动器故障, 2021-10-14 11:24:07:457, 0000-00-00 00:00:00:000
20,300313,变桨系统轴3驱动器故障, 2021-10-14 11:24:07:437, 0000-00-00 00:00:00:000
20,300642,轴2的2个编码器角度偏差超限, 2021-10-14 11:24:06:617, 0000-00-00 00:00:00:000
20,300641,轴1的2个编码器角度偏差超限, 2021-10-14 11:24:06:617, 0000-00-00 00:00:00:000
20,300643,轴3的2个编码器角度偏差超限, 2021-10-14 11:24:06:577, 0000-00-00 00:00:00:000
20,300713,变桨系统轴柜3温度超限, 2021-10-14 10:21:34:852, 2021-10-14 11:34:06:837
20,300711,变桨系统轴柜1温度超限, 2021-10-14 10:21:34:712, 2021-10-14 11:34:07:237
20,300712,变桨系统轴柜2温度超限, 2021-10-14 10:21:34:692, 2021-10-14 11:34:07:177
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-10-14 10:21:10:352, 0000-00-00 00:00:00:000
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-10-14 10:21:10:212, 0000-00-00 00:00:00:000
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-10-14 10:21:10:192, 0000-00-00 00:00:00:000
20,300103,变桨轴3后备电源主开关断开, 2021-10-14 10:16:35:412, 0000-00-00 00:00:00:000
20,300101,变桨轴1后备电源主开关断开, 2021-10-14 10:16:32:272, 0000-00-00 00:00:00:000
20,300102,变桨轴2后备电源主开关断开, 2021-10-14 10:16:30:112, 0000-00-00 00:00:00:000
20,800002,机舱紧停开关触发, 2021-10-14 10:15:35:332, 0000-00-00 00:00:00:000
20,800070,安全系统紧停, 2021-10-14 10:15:35:332, 0000-00-00 00:00:00:000
20,910010,机舱紧停开关激活, 2021-10-14 10:15:35:332, 0000-00-00 00:00:00:000
20,60005,手动偏航, 2021-10-14 09:31:00:386, 0000-00-00 00:00:00:000
20,910000,塔底停止按钮激活, 2021-10-14 09:28:42:006, 0000-00-00 00:00:00:000
20,300907,桨叶轴承润滑油位低, 2021-10-13 14:04:32:719, 0000-00-00 00:00:00:000
20,300908,桨叶齿轮润滑油位低, 2021-10-13 14:04:32:719, 0000-00-00 00:00:00:000
20,290050,主轴承润滑油油位低, 2021-10-13 13:54:42:719, 0000-00-00 00:00:00:000
20,300908,桨叶齿轮润滑油位低, 2021-10-13 13:00:34:293, 2021-10-13 13:54:32:699
20,300907,桨叶轴承润滑油位低, 2021-10-13 13:00:34:293, 2021-10-13 13:54:32:699
20,60100,偏航马达总保护, 2021-10-13 12:53:33:893, 2021-10-13 13:54:32:699
20,290050,主轴承润滑油油位低, 2021-10-13 12:50:44:293, 2021-10-13 13:54:32:699
20,300908,桨叶齿轮润滑油位低, 2021-10-13 12:45:09:233, 2021-10-13 12:50:34:273
20,300907,桨叶轴承润滑油位低, 2021-10-13 12:45:09:233, 2021-10-13 12:50:34:273
20,290050,主轴承润滑油油位低, 2021-10-13 12:35:19:220, 2021-10-13 12:50:34:273
20,60100,偏航马达总保护, 2021-10-13 12:35:09:220, 2021-10-13 12:50:34:273
20,50035,液压系统主压力过低, 2021-10-13 12:35:07:740, 2021-10-13 12:35:09:200
20,290050,主轴承润滑油油位低, 2021-10-13 12:34:47:740, 2021-10-13 12:35:09:200
20,60100,偏航马达总保护, 2021-10-13 12:34:37:740, 2021-10-13 12:35:09:200
20,50035,液压系统主压力过低, 2021-10-13 11:05:28:837, 2021-10-13 12:34:37:720
20,50002,液压油泵马达保护, 2021-10-13 10:46:04:597, 2021-10-13 12:34:37:720
20,80080,齿轮箱冷却水泵保护, 2021-10-13 10:24:37:865, 2021-10-13 12:34:37:720
20,80072,齿轮箱润滑油泵马达保护, 2021-10-13 10:24:37:005, 2021-10-13 12:34:37:720
20,60100,偏航马达总保护, 2021-10-13 10:01:45:390, 2021-10-13 12:34:37:720
20,910000,塔底停止按钮激活, 2021-10-13 09:49:42:370, 2021-10-13 12:34:37:721
20,60004,自动解缆, 2021-10-03 22:16:16:239, 2021-10-03 22:31:19:219
20,300907,桨叶轴承润滑油位低, 2021-09-30 22:08:44:484, 2021-10-13 12:34:37:720
20,300908,桨叶齿轮润滑油位低, 2021-09-30 22:08:44:484, 2021-10-13 12:34:37:720
20,290050,主轴承润滑油油位低, 2021-09-30 21:58:54:469, 2021-10-13 12:34:37:720
20,290050,主轴承润滑油油位低, 2021-09-30 21:58:33:429, 2021-09-30 21:58:44:449
20,30135,变流器网侧模块接地或电流不平衡, 2021-09-30 21:58:23:449, 2021-09-30 21:58:44:449
20,30135,变流器网侧模块接地或电流不平衡, 2021-09-30 21:57:43:369, 2021-09-30 21:58:23:409
20,30154,变流器准备好并网信号超时, 2021-09-30 21:57:43:369, 2021-09-30 21:57:43:389
20,300907,桨叶轴承润滑油位低, 2021-09-30 02:22:06:261, 2021-09-30 21:58:23:409
20,300908,桨叶齿轮润滑油位低, 2021-09-30 02:22:06:261, 2021-09-30 21:58:23:409
20,290050,主轴承润滑油油位低, 2021-09-30 02:12:16:261, 2021-09-30 21:58:23:409
20,30152,变流器故障停机, 2021-09-30 02:11:56:981, 2021-09-30 02:12:06:241
20,30154,变流器准备好并网信号超时, 2021-09-30 00:35:57:714, 2021-09-30 00:35:57:734
20,30152,变流器故障停机, 2021-09-30 00:35:57:714, 2021-09-30 02:11:56:941
20,60004,自动解缆, 2021-09-29 23:33:13:047, 2021-09-29 23:41:17:802
20,60300,偏航软启动器故障, 2021-09-28 17:25:18:719, 2021-09-28 17:25:18:839
20,300907,桨叶轴承润滑油位低, 2021-09-27 14:40:21:646, 2021-09-30 02:11:56:941
20,300908,桨叶齿轮润滑油位低, 2021-09-27 14:40:21:646, 2021-09-30 02:11:56:941
20,290050,主轴承润滑油油位低, 2021-09-27 14:30:31:646, 2021-09-30 02:11:56:941
20,300709,变桨安全链断开, 2021-09-27 14:30:21:586, 2021-10-14 10:15:35:332
20,800070,安全系统紧停, 2021-09-27 14:30:21:406, 2021-09-27 14:30:21:626
20,30151,变流器通讯心跳超时, 2021-09-27 14:29:34:426, 2021-09-27 14:30:21:386
20,290050,主轴承润滑油油位低, 2021-09-27 14:24:33:986, 2021-09-27 14:30:21:386
20,800070,安全系统紧停, 2021-09-27 14:24:23:971, 2021-09-27 14:30:21:386
20,800030,变频器紧停, 2021-09-27 14:24:23:971, 2021-09-27 14:30:21:386
20,800030,变频器紧停, 2021-09-27 14:24:23:791, 2021-09-27 14:24:23:951
20,800070,安全系统紧停, 2021-09-27 14:24:23:791, 2021-09-27 14:24:23:951
20,800030,变频器紧停, 2021-09-27 14:24:23:571, 2021-09-27 14:24:23:771
20,800070,安全系统紧停, 2021-09-27 14:24:23:571, 2021-09-27 14:24:23:771
20,800070,安全系统紧停, 2021-09-27 14:24:23:391, 2021-09-27 14:24:23:551
20,800030,变频器紧停, 2021-09-27 14:24:23:391, 2021-09-27 14:24:23:551
20,800030,变频器紧停, 2021-09-27 14:24:23:211, 2021-09-27 14:24:23:371
20,800070,安全系统紧停, 2021-09-27 14:24:23:211, 2021-09-27 14:24:23:371
20,800030,变频器紧停, 2021-09-27 14:24:17:991, 2021-09-27 14:24:23:191
20,800070,安全系统紧停, 2021-09-27 14:24:17:991, 2021-09-27 14:24:23:191
20,800030,变频器紧停, 2021-09-27 14:24:17:851, 2021-09-27 14:24:17:971
20,800070,安全系统紧停, 2021-09-27 14:24:17:851, 2021-09-27 14:24:17:971
20,800030,变频器紧停, 2021-09-27 14:24:17:671, 2021-09-27 14:24:17:831
20,800070,安全系统紧停, 2021-09-27 14:24:17:671, 2021-09-27 14:24:17:831
20,800030,变频器紧停, 2021-09-27 14:24:16:611, 2021-09-27 14:24:17:651
20,800070,安全系统紧停, 2021-09-27 14:24:16:611, 2021-09-27 14:24:17:651
20,800030,变频器紧停, 2021-09-27 14:24:10:131, 2021-09-27 14:24:16:591
20,800070,安全系统紧停, 2021-09-27 14:24:10:131, 2021-09-27 14:24:16:591
20,300907,桨叶轴承润滑油位低, 2021-09-27 14:14:12:811, 2021-09-27 14:24:10:111
20,300908,桨叶齿轮润滑油位低, 2021-09-27 14:14:12:811, 2021-09-27 14:24:10:111
20,290050,主轴承润滑油油位低, 2021-09-27 14:04:22:811, 2021-09-27 14:24:10:111
20,800070,安全系统紧停, 2021-09-27 14:04:12:811, 2021-09-27 14:24:10:111
20,910010,机舱紧停开关激活, 2021-09-27 14:04:12:811, 2021-09-27 14:24:10:111
20,800002,机舱紧停开关触发, 2021-09-27 14:04:12:811, 2021-09-27 14:24:10:111
20,800030,变频器紧停, 2021-09-27 14:04:12:811, 2021-09-27 14:24:10:111
20,800002,机舱紧停开关触发, 2021-09-27 14:04:12:351, 2021-09-27 14:04:12:791
20,800070,安全系统紧停, 2021-09-27 14:04:12:351, 2021-09-27 14:04:12:791
20,910010,机舱紧停开关激活, 2021-09-27 14:04:12:351, 2021-09-27 14:04:12:791
20,800030,变频器紧停, 2021-09-27 14:04:12:351, 2021-09-27 14:04:12:791
20,800002,机舱紧停开关触发, 2021-09-27 14:04:11:991, 2021-09-27 14:04:12:331
20,800070,安全系统紧停, 2021-09-27 14:04:11:991, 2021-09-27 14:04:12:331
20,800030,变频器紧停, 2021-09-27 14:04:11:991, 2021-09-27 14:04:12:331
20,910010,机舱紧停开关激活, 2021-09-27 14:04:11:991, 2021-09-27 14:04:12:331
20,910010,机舱紧停开关激活, 2021-09-27 14:04:11:631, 2021-09-27 14:04:11:971
20,800030,变频器紧停, 2021-09-27 14:04:11:631, 2021-09-27 14:04:11:971
20,800002,机舱紧停开关触发, 2021-09-27 14:04:11:631, 2021-09-27 14:04:11:971
20,800070,安全系统紧停, 2021-09-27 14:04:11:631, 2021-09-27 14:04:11:971
20,910010,机舱紧停开关激活, 2021-09-27 09:58:30:419, 2021-09-27 14:04:11:611
20,800002,机舱紧停开关触发, 2021-09-27 09:58:30:419, 2021-09-27 14:04:11:611
20,800070,安全系统紧停, 2021-09-27 09:28:58:586, 2021-09-27 14:04:11:611
20,800030,变频器紧停, 2021-09-27 09:28:58:586, 2021-09-27 14:04:11:611
20,300908,桨叶齿轮润滑油位低, 2021-09-27 09:15:08:991, 2021-09-27 14:04:11:611
20,300907,桨叶轴承润滑油位低, 2021-09-27 09:15:08:991, 2021-09-27 14:04:11:611
20,290050,主轴承润滑油油位低, 2021-09-27 09:05:18:991, 2021-09-27 14:04:11:611
20,300709,变桨安全链断开, 2021-09-27 09:05:07:431, 2021-09-27 09:28:58:586
20,800070,安全系统紧停, 2021-09-27 09:05:07:251, 2021-09-27 09:05:08:971
20,800070,安全系统紧停, 2021-09-27 09:05:06:331, 2021-09-27 09:05:07:231
20,30151,变流器通讯心跳超时, 2021-09-27 09:04:13:031, 2021-09-27 09:05:06:311
20,800070,安全系统紧停, 2021-09-27 08:57:20:831, 2021-09-27 09:05:06:312
20,800030,变频器紧停, 2021-09-27 08:57:20:811, 2021-09-27 09:05:06:311
20,30131,变流器UPS电源故障, 2021-09-27 08:57:20:751, 2021-09-27 09:05:06:311
20,30117,变流器硬件监测链路故障2, 2021-09-27 08:30:40:176, 2021-09-27 09:05:06:311
20,30134,变流器预充电故障, 2021-09-27 08:30:40:176, 2021-09-27 09:05:06:311
20,300908,桨叶齿轮润滑油位低, 2021-09-27 08:29:56:136, 2021-09-27 09:05:06:311
20,300907,桨叶轴承润滑油位低, 2021-09-27 08:29:56:136, 2021-09-27 09:05:06:311
20,290050,主轴承润滑油油位低, 2021-09-27 08:20:06:121, 2021-09-27 09:05:06:311
20,910000,塔底停止按钮激活, 2021-09-27 08:19:55:541, 2021-09-27 08:19:56:101
20,300908,桨叶齿轮润滑油位低, 2021-09-26 18:47:44:274, 2021-09-27 08:19:56:101
20,300907,桨叶轴承润滑油位低, 2021-09-26 18:47:44:274, 2021-09-27 08:19:56:101
20,290050,主轴承润滑油油位低, 2021-09-26 18:37:54:261, 2021-09-27 08:19:56:101
20,300709,变桨安全链断开, 2021-09-26 18:37:43:221, 2021-09-27 08:57:20:831
20,800070,安全系统紧停, 2021-09-26 18:37:43:041, 2021-09-26 18:37:44:241
20,800030,变频器紧停, 2021-09-26 18:37:41:721, 2021-09-26 18:37:43:021
20,800070,安全系统紧停, 2021-09-26 18:37:41:721, 2021-09-26 18:37:43:021
20,30151,变流器通讯心跳超时, 2021-09-26 18:36:55:961, 2021-09-26 18:37:41:701
20,100321,电网频率低于下限值, 2021-09-26 15:52:49:270, 2021-09-26 18:37:41:701
20,100122,电网B相电压低于下限值, 2021-09-26 15:52:48:270, 2021-09-26 18:37:41:701
20,100702,电网线电压L2低于下限值, 2021-09-26 15:52:48:270, 2021-09-26 18:37:41:701
20,100701,电网线电压L1低于下限值, 2021-09-26 15:52:48:270, 2021-09-26 18:37:41:701
20,100703,电网线电压L3低于下限值, 2021-09-26 15:52:48:270, 2021-09-26 18:37:41:701
20,100123,电网C相电压低于下限值, 2021-09-26 15:52:48:270, 2021-09-26 18:37:41:701
20,100121,电网A相电压低于下限值, 2021-09-26 15:52:48:270, 2021-09-26 18:37:41:701
20,800030,变频器紧停, 2021-09-26 15:52:32:830, 2021-09-26 18:37:41:702
20,30131,变流器UPS电源故障, 2021-09-26 15:52:32:270, 2021-09-26 18:37:41:701
20,300908,桨叶齿轮润滑油位低, 2021-09-26 15:27:33:837, 2021-09-26 18:37:41:702
20,300907,桨叶轴承润滑油位低, 2021-09-26 15:27:33:837, 2021-09-26 18:37:41:701
20,290050,主轴承润滑油油位低, 2021-09-26 15:17:43:837, 2021-09-26 18:37:41:701
20,30120,变流器硬件监测链路故障3, 2021-09-26 15:17:33:857, 2021-09-26 18:37:41:701
20,800001,塔底紧停开关触发, 2021-09-26 15:17:33:837, 2021-09-26 18:37:41:702
20,910008,塔底紧停开关激活, 2021-09-26 15:17:33:837, 2021-09-26 18:37:41:702
20,800070,安全系统紧停, 2021-09-26 15:17:33:837, 2021-09-26 18:37:41:702
20,30120,变流器硬件监测链路故障3, 2021-09-26 15:17:31:937, 2021-09-26 15:17:33:817
20,910008,塔底紧停开关激活, 2021-09-26 15:17:31:937, 2021-09-26 15:17:33:817
20,800070,安全系统紧停, 2021-09-26 15:17:31:937, 2021-09-26 15:17:33:817
20,800001,塔底紧停开关触发, 2021-09-26 15:17:31:937, 2021-09-26 15:17:33:817
20,30120,变流器硬件监测链路故障3, 2021-09-26 15:17:31:277, 2021-09-26 15:17:31:917
20,800001,塔底紧停开关触发, 2021-09-26 15:17:31:257, 2021-09-26 15:17:31:917
20,800070,安全系统紧停, 2021-09-26 15:17:31:257, 2021-09-26 15:17:31:917
20,910008,塔底紧停开关激活, 2021-09-26 15:17:31:257, 2021-09-26 15:17:31:917
20,800001,塔底紧停开关触发, 2021-09-26 15:17:23:957, 2021-09-26 15:17:31:237
20,910008,塔底紧停开关激活, 2021-09-26 15:17:23:957, 2021-09-26 15:17:31:237
20,800070,安全系统紧停, 2021-09-26 15:17:23:957, 2021-09-26 15:17:31:237
20,30120,变流器硬件监测链路故障3, 2021-09-26 15:17:23:957, 2021-09-26 15:17:31:237
20,800001,塔底紧停开关触发, 2021-09-26 15:17:23:197, 2021-09-26 15:17:23:937
20,910008,塔底紧停开关激活, 2021-09-26 15:17:23:197, 2021-09-26 15:17:23:937
20,30120,变流器硬件监测链路故障3, 2021-09-26 15:17:23:197, 2021-09-26 15:17:23:937
20,800070,安全系统紧停, 2021-09-26 15:17:23:197, 2021-09-26 15:17:23:937
20,30120,变流器硬件监测链路故障3, 2021-09-26 15:17:22:577, 2021-09-26 15:17:23:177
20,910008,塔底紧停开关激活, 2021-09-26 15:17:22:557, 2021-09-26 15:17:23:177
20,800001,塔底紧停开关触发, 2021-09-26 15:17:22:557, 2021-09-26 15:17:23:177
20,800070,安全系统紧停, 2021-09-26 15:17:22:557, 2021-09-26 15:17:23:177
20,290050,主轴承润滑油油位低, 2021-09-26 15:16:08:297, 2021-09-26 15:17:22:537
20,800001,塔底紧停开关触发, 2021-09-26 15:16:05:477, 2021-09-26 15:17:22:537
20,910008,塔底紧停开关激活, 2021-09-26 15:16:05:477, 2021-09-26 15:17:22:537
20,30120,变流器硬件监测链路故障3, 2021-09-26 15:15:58:777, 2021-09-26 15:17:22:537
20,800070,安全系统紧停, 2021-09-26 15:15:58:297, 2021-09-26 15:17:22:537
20,290050,主轴承润滑油油位低, 2021-09-26 15:15:33:137, 2021-09-26 15:15:58:277
20,30151,变流器通讯心跳超时, 2021-09-26 15:15:23:137, 2021-09-26 15:15:58:277
20,800030,变频器紧停, 2021-09-26 15:15:23:137, 2021-09-26 15:15:58:277
20,800070,安全系统紧停, 2021-09-26 15:15:23:137, 2021-09-26 15:15:58:277
20,290050,主轴承润滑油油位低, 2021-09-26 15:15:21:717, 2021-09-26 15:15:23:117
20,30151,变流器通讯心跳超时, 2021-09-26 15:15:11:717, 2021-09-26 15:15:23:117
20,800030,变频器紧停, 2021-09-26 15:15:11:717, 2021-09-26 15:15:23:117
20,800070,安全系统紧停, 2021-09-26 15:15:11:717, 2021-09-26 15:15:23:117
20,800030,变频器紧停, 2021-09-26 15:15:11:537, 2021-09-26 15:15:11:697
20,30151,变流器通讯心跳超时, 2021-09-26 15:15:11:537, 2021-09-26 15:15:11:697
20,800070,安全系统紧停, 2021-09-26 15:15:11:537, 2021-09-26 15:15:11:697
20,30151,变流器通讯心跳超时, 2021-09-26 15:15:11:357, 2021-09-26 15:15:11:517
20,800070,安全系统紧停, 2021-09-26 15:15:11:357, 2021-09-26 15:15:11:517
20,800030,变频器紧停, 2021-09-26 15:15:11:357, 2021-09-26 15:15:11:517
20,30151,变流器通讯心跳超时, 2021-09-26 15:15:11:137, 2021-09-26 15:15:11:337
20,800070,安全系统紧停, 2021-09-26 15:15:11:137, 2021-09-26 15:15:11:337
20,800030,变频器紧停, 2021-09-26 15:15:11:137, 2021-09-26 15:15:11:337
20,30151,变流器通讯心跳超时, 2021-09-26 15:15:10:637, 2021-09-26 15:15:11:117
20,800070,安全系统紧停, 2021-09-26 15:15:10:637, 2021-09-26 15:15:11:117
20,800030,变频器紧停, 2021-09-26 15:15:10:637, 2021-09-26 15:15:11:117
20,30151,变流器通讯心跳超时, 2021-09-26 15:15:08:297, 2021-09-26 15:15:10:617
20,800070,安全系统紧停, 2021-09-26 15:15:08:117, 2021-09-26 15:15:10:617
20,800030,变频器紧停, 2021-09-26 15:15:08:117, 2021-09-26 15:15:10:617
20,290050,主轴承润滑油油位低, 2021-09-26 15:14:51:197, 2021-09-26 15:15:08:097
20,800030,变频器紧停, 2021-09-26 15:14:41:197, 2021-09-26 15:15:08:097
20,800070,安全系统紧停, 2021-09-26 15:14:41:197, 2021-09-26 15:15:08:097
20,800030,变频器紧停, 2021-09-26 15:14:40:337, 2021-09-26 15:14:41:177
20,800070,安全系统紧停, 2021-09-26 15:14:40:337, 2021-09-26 15:14:41:177
20,800070,安全系统紧停, 2021-09-26 15:14:38:297, 2021-09-26 15:14:40:317
20,800030,变频器紧停, 2021-09-26 15:14:38:297, 2021-09-26 15:14:40:317
20,910010,机舱紧停开关激活, 2021-09-26 10:40:12:354, 2021-09-26 15:14:38:278
20,800002,机舱紧停开关触发, 2021-09-26 10:40:12:354, 2021-09-26 15:14:38:278
20,100321,电网频率低于下限值, 2021-09-26 10:20:27:014, 2021-09-26 15:14:38:277
20,100123,电网C相电压低于下限值, 2021-09-26 10:20:26:014, 2021-09-26 15:14:38:277
20,100702,电网线电压L2低于下限值, 2021-09-26 10:20:26:014, 2021-09-26 15:14:38:277
20,100703,电网线电压L3低于下限值, 2021-09-26 10:20:26:014, 2021-09-26 15:14:38:277
20,100701,电网线电压L1低于下限值, 2021-09-26 10:20:26:014, 2021-09-26 15:14:38:277
20,100121,电网A相电压低于下限值, 2021-09-26 10:20:26:014, 2021-09-26 15:14:38:277
20,100122,电网B相电压低于下限值, 2021-09-26 10:20:26:014, 2021-09-26 15:14:38:277
20,300908,桨叶齿轮润滑油位低, 2021-09-24 08:23:22:315, 2021-09-26 15:14:38:277
20,300907,桨叶轴承润滑油位低, 2021-09-24 08:23:22:315, 2021-09-26 15:14:38:277
20,910007,画面停止按钮激活, 2021-09-24 08:13:59:315, 2021-09-26 15:14:38:278
20,290050,主轴承润滑油油位低, 2021-09-24 08:13:32:315, 2021-09-26 15:14:38:277
20,30116,变流器硬件监测链路故障1, 2021-09-24 08:13:22:315, 2021-09-26 15:14:38:277
20,800030,变频器紧停, 2021-09-24 08:13:22:315, 2021-09-26 15:14:38:278
20,800070,安全系统紧停, 2021-09-24 08:13:22:315, 2021-09-26 15:14:38:278
20,170102,暴风, 2021-09-22 21:04:41:421, 2021-09-22 21:09:46:401
20,300907,桨叶轴承润滑油位低, 2021-09-20 13:37:58:412, 2021-09-24 08:13:22:295
20,300908,桨叶齿轮润滑油位低, 2021-09-20 13:37:58:412, 2021-09-24 08:13:22:295
20,290050,主轴承润滑油油位低, 2021-09-20 13:28:08:396, 2021-09-24 08:13:22:295
20,910007,画面停止按钮激活, 2021-09-20 13:28:07:316, 2021-09-24 08:13:22:295
20,30116,变流器硬件监测链路故障1, 2021-09-20 13:27:58:416, 2021-09-24 08:13:22:295
20,800070,安全系统紧停, 2021-09-20 13:27:58:396, 2021-09-24 08:13:22:295
20,800030,变频器紧停, 2021-09-20 13:27:58:396, 2021-09-24 08:13:22:295
20,290050,主轴承润滑油油位低, 2021-09-20 13:26:45:176, 2021-09-20 13:27:58:376
20,910007,画面停止按钮激活, 2021-09-20 13:26:42:696, 2021-09-20 13:27:58:376
20,30116,变流器硬件监测链路故障1, 2021-09-20 13:26:35:196, 2021-09-20 13:27:58:376
20,800070,安全系统紧停, 2021-09-20 13:26:35:176, 2021-09-20 13:27:58:376
20,800030,变频器紧停, 2021-09-20 13:26:35:176, 2021-09-20 13:27:58:376
20,910007,画面停止按钮激活, 2021-09-20 13:26:05:736, 2021-09-20 13:26:35:156
20,290050,主轴承润滑油油位低, 2021-09-20 13:26:01:716, 2021-09-20 13:26:35:156
20,800030,变频器紧停, 2021-09-20 13:25:51:716, 2021-09-20 13:26:35:156
20,800070,安全系统紧停, 2021-09-20 13:25:51:716, 2021-09-20 13:26:35:156
20,30116,变流器硬件监测链路故障1, 2021-09-20 13:25:51:716, 2021-09-20 13:26:35:156
20,910007,画面停止按钮激活, 2021-09-20 13:25:26:576, 2021-09-20 13:25:51:696
20,290050,主轴承润滑油油位低, 2021-09-20 13:25:25:056, 2021-09-20 13:25:51:696
20,30116,变流器硬件监测链路故障1, 2021-09-20 13:25:15:056, 2021-09-20 13:25:51:696
20,800070,安全系统紧停, 2021-09-20 13:25:15:056, 2021-09-20 13:25:51:696
20,800030,变频器紧停, 2021-09-20 13:25:15:056, 2021-09-20 13:25:51:696
20,290050,主轴承润滑油油位低, 2021-09-20 13:25:11:476, 2021-09-20 13:25:15:036
20,800070,安全系统紧停, 2021-09-20 13:25:01:476, 2021-09-20 13:25:15:036
20,800030,变频器紧停, 2021-09-20 13:25:01:476, 2021-09-20 13:25:15:036
20,30116,变流器硬件监测链路故障1, 2021-09-20 13:25:01:476, 2021-09-20 13:25:15:036
20,30116,变流器硬件监测链路故障1, 2021-09-20 13:24:57:336, 2021-09-20 13:25:01:456
20,800030,变频器紧停, 2021-09-20 13:24:57:316, 2021-09-20 13:25:01:456
20,800070,安全系统紧停, 2021-09-20 13:24:57:316, 2021-09-20 13:25:01:456
20,290050,主轴承润滑油油位低, 2021-09-20 13:24:57:076, 2021-09-20 13:24:57:296
20,30116,变流器硬件监测链路故障1, 2021-09-20 13:24:48:156, 2021-09-20 13:24:57:296
20,800070,安全系统紧停, 2021-09-20 13:24:47:076, 2021-09-20 13:24:57:296
20,800030,变频器紧停, 2021-09-20 13:24:47:076, 2021-09-20 13:24:57:296
20,30113,变流器网侧模块故障, 2021-09-20 13:24:47:076, 2021-09-20 13:24:57:296
20,30113,变流器网侧模块故障, 2021-09-20 13:23:00:756, 2021-09-20 13:24:47:056
20,800070,安全系统紧停, 2021-09-20 13:23:00:736, 2021-09-20 13:24:47:056
20,800030,变频器紧停, 2021-09-20 13:23:00:736, 2021-09-20 13:24:47:056
20,300691,桨叶轴承润滑出错, 2021-09-20 13:22:31:216, 2021-09-20 13:22:31:236
20,300691,桨叶轴承润滑出错, 2021-09-20 13:21:31:176, 2021-09-20 13:21:31:196
20,290050,主轴承润滑油油位低, 2021-09-20 13:18:32:936, 2021-09-20 13:24:47:056
20,290050,主轴承润滑油油位低, 2021-09-20 13:18:13:116, 2021-09-20 13:18:22:916
20,30134,变流器预充电故障, 2021-09-20 13:18:03:116, 2021-09-20 13:18:22:916
20,30117,变流器硬件监测链路故障2, 2021-09-20 13:18:03:116, 2021-09-20 13:18:22:916
20,30154,变流器准备好并网信号超时, 2021-09-20 13:17:12:276, 2021-09-20 13:17:12:296
20,30117,变流器硬件监测链路故障2, 2021-09-20 13:17:12:276, 2021-09-20 13:18:03:096
20,30134,变流器预充电故障, 2021-09-20 13:17:12:276, 2021-09-20 13:18:03:096
20,300908,桨叶齿轮润滑油位低, 2021-09-20 11:41:40:610, 2021-09-20 13:18:03:096
20,300907,桨叶轴承润滑油位低, 2021-09-20 11:41:40:610, 2021-09-20 13:18:03:096
20,290050,主轴承润滑油油位低, 2021-09-20 11:31:50:595, 2021-09-20 13:18:03:096
20,300115,变桨轴2后备电源欠电压, 2021-09-20 11:31:39:815, 2021-09-20 11:31:40:575
20,300114,变桨轴1后备电源欠电压, 2021-09-20 11:31:39:815, 2021-09-20 11:31:40:575
20,300116,变桨轴3后备电源欠电压, 2021-09-20 11:31:39:815, 2021-09-20 11:31:40:575
20,910007,画面停止按钮激活, 2021-09-20 11:31:19:455, 2021-09-20 11:31:39:795
20,290050,主轴承润滑油油位低, 2021-09-20 11:30:10:795, 2021-09-20 11:31:39:795
20,300114,变桨轴1后备电源欠电压, 2021-09-20 11:30:00:795, 2021-09-20 11:31:39:795
20,300115,变桨轴2后备电源欠电压, 2021-09-20 11:30:00:795, 2021-09-20 11:31:39:795
20,300116,变桨轴3后备电源欠电压, 2021-09-20 11:30:00:795, 2021-09-20 11:31:39:795
20,290050,主轴承润滑油油位低, 2021-09-20 11:29:54:075, 2021-09-20 11:30:00:775
20,300114,变桨轴1后备电源欠电压, 2021-09-20 11:29:44:075, 2021-09-20 11:30:00:775
20,300116,变桨轴3后备电源欠电压, 2021-09-20 11:29:44:075, 2021-09-20 11:30:00:775
20,300115,变桨轴2后备电源欠电压, 2021-09-20 11:29:44:075, 2021-09-20 11:30:00:775
20,300709,变桨安全链断开, 2021-09-20 11:29:43:975, 2021-09-20 13:23:00:756
20,800070,安全系统紧停, 2021-09-20 11:29:43:795, 2021-09-20 11:29:44:055
20,300114,变桨轴1后备电源欠电压, 2021-09-20 11:29:43:795, 2021-09-20 11:29:44:055
20,300115,变桨轴2后备电源欠电压, 2021-09-20 11:29:43:795, 2021-09-20 11:29:44:055
20,300116,变桨轴3后备电源欠电压, 2021-09-20 11:29:43:795, 2021-09-20 11:29:44:055
20,30151,变流器通讯心跳超时, 2021-09-20 11:28:59:735, 2021-09-20 11:29:43:775
20,290050,主轴承润滑油油位低, 2021-09-20 11:27:52:095, 2021-09-20 11:29:43:775
20,100321,电网频率低于下限值, 2021-09-20 11:27:47:095, 2021-09-20 11:29:43:775
20,300341,变桨轴1后备电源需更换, 2021-09-20 11:27:46:275, 2021-09-20 11:29:43:775
20,300342,变桨轴2后备电源需更换, 2021-09-20 11:27:46:275, 2021-09-20 11:29:43:776
20,100703,电网线电压L3低于下限值, 2021-09-20 11:27:43:095, 2021-09-20 11:29:43:775
20,100701,电网线电压L1低于下限值, 2021-09-20 11:27:43:095, 2021-09-20 11:29:43:775
20,100123,电网C相电压低于下限值, 2021-09-20 11:27:43:095, 2021-09-20 11:29:43:775
20,100122,电网B相电压低于下限值, 2021-09-20 11:27:43:095, 2021-09-20 11:29:43:775
20,100121,电网A相电压低于下限值, 2021-09-20 11:27:43:095, 2021-09-20 11:29:43:775
20,100702,电网线电压L2低于下限值, 2021-09-20 11:27:43:095, 2021-09-20 11:29:43:775
20,800070,安全系统紧停, 2021-09-20 11:27:42:095, 2021-09-20 11:29:43:776
20,300116,变桨轴3后备电源欠电压, 2021-09-20 11:27:42:095, 2021-09-20 11:29:43:775
20,300114,变桨轴1后备电源欠电压, 2021-09-20 11:27:42:095, 2021-09-20 11:29:43:775
20,300115,变桨轴2后备电源欠电压, 2021-09-20 11:27:42:095, 2021-09-20 11:29:43:775
20,800030,变频器紧停, 2021-09-20 11:27:42:095, 2021-09-20 11:29:43:776
20,300116,变桨轴3后备电源欠电压, 2021-09-20 11:27:41:535, 2021-09-20 11:27:42:075
20,300115,变桨轴2后备电源欠电压, 2021-09-20 11:27:41:535, 2021-09-20 11:27:42:075
20,300114,变桨轴1后备电源欠电压, 2021-09-20 11:27:41:535, 2021-09-20 11:27:42:075
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-20 11:27:41:355, 2021-09-20 11:27:41:375
20,800030,变频器紧停, 2021-09-20 11:27:41:355, 2021-09-20 11:27:42:075
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-20 11:27:41:355, 2021-09-20 11:27:41:375
20,800070,安全系统紧停, 2021-09-20 11:27:41:355, 2021-09-20 11:27:42:075
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-20 11:27:41:355, 2021-09-20 11:27:41:375
20,300311,变桨系统轴1驱动器故障, 2021-09-20 11:26:50:295, 2021-09-20 11:27:41:335
20,300312,变桨系统轴2驱动器故障, 2021-09-20 11:26:50:295, 2021-09-20 11:27:41:335
20,300313,变桨系统轴3驱动器故障, 2021-09-20 11:26:50:295, 2021-09-20 11:27:41:335
20,290050,主轴承润滑油油位低, 2021-09-20 11:26:49:275, 2021-09-20 11:27:41:335
20,900224, 机舱DO9322-04模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900261, 机舱AT4222-01模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900242, 机舱AI4622-02模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900251, 机舱DC1198-01模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900281, 机舱电源PS9400-02模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:337
20,900263, 机舱AT4222-03模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900286, 机舱电源PS3300-01模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:337
20,900233, 机舱SO4110-01模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900243, 机舱AI4622-03模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900264, 机舱AT4222-04模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900265, 机舱AT4222-05模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900222, 机舱DO9322-02模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900231, 机舱SI4100-01模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900252, 机舱DC1198-02模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900221, 机舱DO9322-01模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900223, 机舱DO9322-03模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900262, 机舱AT4222-02模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900241, 机舱AI4622-01模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900232, 机舱SI4100-02模块故障, 2021-09-20 11:26:36:896, 2021-09-20 11:27:41:336
20,900203, 机舱DI9371-03模块故障, 2021-09-20 11:26:36:895, 2021-09-20 11:27:41:336
20,900202, 机舱DI9371-02模块故障, 2021-09-20 11:26:36:895, 2021-09-20 11:27:41:336
20,900207, 机舱DI9371-07模块故障, 2021-09-20 11:26:36:895, 2021-09-20 11:27:41:336
20,900205, 机舱DI9371-05模块故障, 2021-09-20 11:26:36:895, 2021-09-20 11:27:41:336
20,900201, 机舱DI9371-01模块故障, 2021-09-20 11:26:36:895, 2021-09-20 11:27:41:336
20,900204, 机舱DI9371-04模块故障, 2021-09-20 11:26:36:895, 2021-09-20 11:27:41:336
20,900206, 机舱DI9371-06模块故障, 2021-09-20 11:26:36:895, 2021-09-20 11:27:41:336
20,300711,变桨系统轴柜1温度超限, 2021-09-20 09:55:50:730, 2021-09-20 11:27:41:335
20,300712,变桨系统轴柜2温度超限, 2021-09-20 09:55:50:730, 2021-09-20 11:27:41:336
20,300713,变桨系统轴柜3温度超限, 2021-09-20 09:55:50:730, 2021-09-20 11:27:41:336
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-20 09:55:26:230, 2021-09-20 11:27:41:336
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-20 09:55:26:230, 2021-09-20 11:27:41:336
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-20 09:55:26:230, 2021-09-20 11:27:41:336
20,800002,机舱紧停开关触发, 2021-09-20 09:55:25:710, 2021-09-20 11:27:41:336
20,800011,风轮超速1紧停, 2021-09-20 09:55:25:710, 2021-09-20 11:27:41:336
20,800017,偏航扭缆限位开关动作, 2021-09-20 09:55:25:710, 2021-09-20 11:27:41:336
20,800015,机舱振动开关动作, 2021-09-20 09:55:25:710, 2021-09-20 11:27:41:336
20,800003,机舱远程紧停开关触发, 2021-09-20 09:55:25:710, 2021-09-20 11:27:41:336
20,130202,机舱控制柜UPS供电异常, 2021-09-20 09:52:25:470, 2021-09-20 11:27:41:335
20,130201,塔底控制柜UPS供电异常, 2021-09-20 09:52:25:450, 2021-09-20 11:27:41:335
20,300964,变桨电网电压故障, 2021-09-20 09:52:23:810, 2021-09-20 09:55:26:230
20,100321,电网频率低于下限值, 2021-09-20 09:52:06:090, 2021-09-20 11:27:41:335
20,100702,电网线电压L2低于下限值, 2021-09-20 09:52:05:090, 2021-09-20 11:27:41:335
20,100701,电网线电压L1低于下限值, 2021-09-20 09:52:05:090, 2021-09-20 11:27:41:335
20,100122,电网B相电压低于下限值, 2021-09-20 09:52:05:090, 2021-09-20 11:27:41:335
20,100121,电网A相电压低于下限值, 2021-09-20 09:52:05:090, 2021-09-20 11:27:41:335
20,100123,电网C相电压低于下限值, 2021-09-20 09:52:04:830, 2021-09-20 11:27:41:335
20,100703,电网线电压L3低于下限值, 2021-09-20 09:52:04:830, 2021-09-20 11:27:41:335
20,800001,塔底紧停开关触发, 2021-09-20 09:51:52:830, 2021-09-20 11:27:41:336
20,910008,塔底紧停开关激活, 2021-09-20 09:51:52:830, 2021-09-20 11:27:41:337
20,300907,桨叶轴承润滑油位低, 2021-09-17 09:10:32:156, 2021-09-20 11:27:41:336
20,300908,桨叶齿轮润滑油位低, 2021-09-17 09:10:32:156, 2021-09-20 11:27:41:336
20,910000,塔底停止按钮激活, 2021-09-17 09:03:39:825, 2021-09-20 11:27:41:337
20,910007,画面停止按钮激活, 2021-09-17 09:02:24:285, 0000-00-00 00:00:00:000
20,290050,主轴承润滑油油位低, 2021-09-17 09:00:42:145, 2021-09-20 09:55:30:710
20,800070,安全系统紧停, 2021-09-17 09:00:32:145, 0000-00-00 00:00:00:000
20,800030,变频器紧停, 2021-09-17 09:00:32:145, 0000-00-00 00:00:00:000
20,30116,变流器硬件监测链路故障1, 2021-09-17 09:00:32:145, 0000-00-00 00:00:00:000
20,290050,主轴承润滑油油位低, 2021-09-17 08:56:48:065, 2021-09-17 09:00:32:125
20,30116,变流器硬件监测链路故障1, 2021-09-17 08:56:38:085, 2021-09-17 09:00:32:125
20,800070,安全系统紧停, 2021-09-17 08:56:38:065, 2021-09-17 09:00:32:125
20,800030,变频器紧停, 2021-09-17 08:56:38:065, 2021-09-17 09:00:32:125
20,800030,变频器紧停, 2021-09-17 08:56:37:565, 2021-09-17 08:56:38:045
20,800070,安全系统紧停, 2021-09-17 08:56:37:565, 2021-09-17 08:56:38:045
20,800030,变频器紧停, 2021-09-17 08:56:36:985, 2021-09-17 08:56:37:545
20,800070,安全系统紧停, 2021-09-17 08:56:36:985, 2021-09-17 08:56:37:545
20,800030,变频器紧停, 2021-09-17 08:56:30:885, 2021-09-17 08:56:36:965
20,800070,安全系统紧停, 2021-09-17 08:56:30:885, 2021-09-17 08:56:36:965
20,800070,安全系统紧停, 2021-09-17 08:56:30:545, 2021-09-17 08:56:30:865
20,800030,变频器紧停, 2021-09-17 08:56:30:545, 2021-09-17 08:56:30:865
20,800030,变频器紧停, 2021-09-17 08:56:30:025, 2021-09-17 08:56:30:525
20,800070,安全系统紧停, 2021-09-17 08:56:30:025, 2021-09-17 08:56:30:525
20,290050,主轴承润滑油油位低, 2021-09-17 08:56:14:805, 2021-09-17 08:56:30:005
20,800030,变频器紧停, 2021-09-17 08:56:04:805, 2021-09-17 08:56:30:005
20,800070,安全系统紧停, 2021-09-17 08:56:04:805, 2021-09-17 08:56:30:005
20,30151,变流器通讯心跳超时, 2021-09-17 08:56:04:805, 2021-09-17 08:56:30:005
20,30151,变流器通讯心跳超时, 2021-09-17 08:56:03:285, 2021-09-17 08:56:04:785
20,300132,变桨轴2充电回路断开, 2021-09-17 08:56:03:265, 2021-09-17 08:56:04:785
20,300133,变桨轴3充电回路断开, 2021-09-17 08:56:03:265, 2021-09-17 08:56:04:785
20,800030,变频器紧停, 2021-09-17 08:56:03:265, 2021-09-17 08:56:04:785
20,300131,变桨轴1充电回路断开, 2021-09-17 08:56:03:265, 2021-09-17 08:56:04:785
20,800070,安全系统紧停, 2021-09-17 08:56:03:265, 2021-09-17 08:56:04:785
20,290050,主轴承润滑油油位低, 2021-09-17 08:55:59:705, 2021-09-17 08:56:03:245
20,300133,变桨轴3充电回路断开, 2021-09-17 08:55:49:885, 2021-09-17 08:56:03:245
20,300132,变桨轴2充电回路断开, 2021-09-17 08:55:49:885, 2021-09-17 08:56:03:245
20,300131,变桨轴1充电回路断开, 2021-09-17 08:55:49:885, 2021-09-17 08:56:03:245
20,30151,变流器通讯心跳超时, 2021-09-17 08:55:49:725, 2021-09-17 08:56:03:245
20,800070,安全系统紧停, 2021-09-17 08:55:49:705, 2021-09-17 08:56:03:245
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-17 08:55:49:705, 2021-09-17 08:55:49:725
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-17 08:55:49:705, 2021-09-17 08:55:49:725
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-17 08:55:49:705, 2021-09-17 08:55:49:725
20,800030,变频器紧停, 2021-09-17 08:55:49:705, 2021-09-17 08:56:03:245
20,30151,变流器通讯心跳超时, 2021-09-17 08:55:46:185, 2021-09-17 08:55:49:685
20,300313,变桨系统轴3驱动器故障, 2021-09-17 08:55:41:065, 2021-09-17 08:55:49:686
20,300312,变桨系统轴2驱动器故障, 2021-09-17 08:55:41:065, 2021-09-17 08:55:49:685
20,300311,变桨系统轴1驱动器故障, 2021-09-17 08:55:41:065, 2021-09-17 08:55:49:685
20,290050,主轴承润滑油油位低, 2021-09-17 08:55:40:065, 2021-09-17 08:55:49:685
20,900265, 机舱AT4222-05模块故障, 2021-09-17 08:55:27:686, 2021-09-17 08:55:49:687
20,900243, 机舱AI4622-03模块故障, 2021-09-17 08:55:27:686, 2021-09-17 08:55:49:686
20,900221, 机舱DO9322-01模块故障, 2021-09-17 08:55:27:686, 2021-09-17 08:55:49:686
20,900223, 机舱DO9322-03模块故障, 2021-09-17 08:55:27:686, 2021-09-17 08:55:49:686
20,900242, 机舱AI4622-02模块故障, 2021-09-17 08:55:27:686, 2021-09-17 08:55:49:686
20,900233, 机舱SO4110-01模块故障, 2021-09-17 08:55:27:686, 2021-09-17 08:55:49:686
