风机名,状态码,状态码描述,激活时间,复位时间
20,910007,画面停止按钮激活, 2021-09-08 14:00:45:471, 2021-09-08 17:08:51:376
20,290050,主轴承润滑油油位低, 2021-09-08 14:00:29:471, 2021-09-08 17:08:51:375
20,30152,变流器故障停机, 2021-09-08 14:00:19:471, 2021-09-08 17:08:51:375
20,910007,画面停止按钮激活, 2021-09-08 13:58:46:431, 2021-09-08 14:00:19:451
20,30152,变流器故障停机, 2021-09-08 13:57:09:691, 2021-09-08 14:00:19:451
20,30154,变流器准备好并网信号超时, 2021-09-08 13:57:09:691, 2021-09-08 13:57:09:711
20,300907,桨叶轴承润滑油位低, 2021-09-08 10:58:11:783, 2021-09-08 14:00:19:451
20,300908,桨叶齿轮润滑油位低, 2021-09-08 10:58:11:783, 2021-09-08 14:00:19:451
20,290050,主轴承润滑油油位低, 2021-09-08 10:48:21:783, 2021-09-08 14:00:19:451
20,910000,塔底停止按钮激活, 2021-09-08 10:48:07:283, 2021-09-08 10:48:11:763
20,290050,主轴承润滑油油位低, 2021-09-08 10:46:56:683, 2021-09-08 10:48:11:763
20,300115,变桨轴2后备电源欠电压, 2021-09-08 10:46:46:283, 2021-09-08 10:46:46:663
20,300114,变桨轴1后备电源欠电压, 2021-09-08 10:46:46:283, 2021-09-08 10:46:46:663
20,300116,变桨轴3后备电源欠电压, 2021-09-08 10:46:46:283, 2021-09-08 10:46:46:663
20,300116,变桨轴3后备电源欠电压, 2021-09-08 10:46:42:403, 2021-09-08 10:46:46:263
20,300115,变桨轴2后备电源欠电压, 2021-09-08 10:46:42:403, 2021-09-08 10:46:46:263
20,300114,变桨轴1后备电源欠电压, 2021-09-08 10:46:42:403, 2021-09-08 10:46:46:263
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-08 10:46:42:223, 2021-09-08 10:46:42:243
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-08 10:46:42:223, 2021-09-08 10:46:42:243
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-08 10:46:42:223, 2021-09-08 10:46:42:243
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-08 10:46:41:703, 2021-09-08 10:46:42:203
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-08 10:46:41:703, 2021-09-08 10:46:42:203
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-08 10:46:41:703, 2021-09-08 10:46:42:203
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-08 10:46:41:523, 2021-09-08 10:46:41:543
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-08 10:46:41:523, 2021-09-08 10:46:41:543
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-08 10:46:41:523, 2021-09-08 10:46:41:543
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-08 10:46:41:303, 2021-09-08 10:46:41:503
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-08 10:46:41:303, 2021-09-08 10:46:41:503
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-08 10:46:41:303, 2021-09-08 10:46:41:503
20,800070,安全系统紧停, 2021-09-08 10:46:41:123, 2021-09-08 10:46:41:503
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-08 10:46:41:123, 2021-09-08 10:46:41:143
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-08 10:46:41:123, 2021-09-08 10:46:41:143
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-08 10:46:41:123, 2021-09-08 10:46:41:143
20,910010,机舱紧停开关激活, 2021-09-08 10:46:31:943, 2021-09-08 10:46:41:104
20,900263, 机舱AT4222-03模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900221, 机舱DO9322-01模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900251, 机舱DC1198-01模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900261, 机舱AT4222-01模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900243, 机舱AI4622-03模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900207, 机舱DI9371-07模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900223, 机舱DO9322-03模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900252, 机舱DC1198-02模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900224, 机舱DO9322-04模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900281, 机舱电源PS9400-02模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900242, 机舱AI4622-02模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900222, 机舱DO9322-02模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900231, 机舱SI4100-01模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900232, 机舱SI4100-02模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900233, 机舱SO4110-01模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900241, 机舱AI4622-01模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900262, 机舱AT4222-02模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900286, 机舱电源PS3300-01模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900265, 机舱AT4222-05模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900264, 机舱AT4222-04模块故障, 2021-09-08 10:46:29:544, 2021-09-08 10:46:41:104
20,900205, 机舱DI9371-05模块故障, 2021-09-08 10:46:29:543, 2021-09-08 10:46:41:104
20,900204, 机舱DI9371-04模块故障, 2021-09-08 10:46:29:543, 2021-09-08 10:46:41:104
20,900203, 机舱DI9371-03模块故障, 2021-09-08 10:46:29:543, 2021-09-08 10:46:41:104
20,900206, 机舱DI9371-06模块故障, 2021-09-08 10:46:29:543, 2021-09-08 10:46:41:104
20,900202, 机舱DI9371-02模块故障, 2021-09-08 10:46:29:543, 2021-09-08 10:46:41:104
20,900201, 机舱DI9371-01模块故障, 2021-09-08 10:46:29:543, 2021-09-08 10:46:41:104
20,300907,桨叶轴承润滑油位低, 2021-09-08 10:29:35:467, 2021-09-08 10:46:41:103
20,300908,桨叶齿轮润滑油位低, 2021-09-08 10:29:35:467, 2021-09-08 10:46:41:103
20,230031,变桨系统重复故障, 2021-09-08 10:20:00:487, 2021-09-08 10:46:41:103
20,300712,变桨系统轴柜2温度超限, 2021-09-08 10:20:00:467, 2021-09-08 10:46:41:103
20,300713,变桨系统轴柜3温度超限, 2021-09-08 10:20:00:467, 2021-09-08 10:46:41:103
20,300711,变桨系统轴柜1温度超限, 2021-09-08 10:20:00:467, 2021-09-08 10:46:41:103
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-08 10:19:35:647, 2021-09-08 10:46:41:103
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-08 10:19:35:647, 2021-09-08 10:46:41:103
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-08 10:19:35:647, 2021-09-08 10:46:41:103
20,900271,机舱总线控制器模块故障, 2021-09-08 10:19:35:468, 2021-09-08 10:46:41:104
20,800017,偏航扭缆限位开关动作, 2021-09-08 10:19:35:468, 2021-09-08 10:46:41:104
20,800070,安全系统紧停, 2021-09-08 10:19:35:468, 2021-09-08 10:46:41:104
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-08 10:19:35:467, 2021-09-08 10:19:35:487
20,800003,机舱远程紧停开关触发, 2021-09-08 10:19:35:467, 2021-09-08 10:46:41:104
20,800011,风轮超速1紧停, 2021-09-08 10:19:35:467, 2021-09-08 10:46:41:104
20,800015,机舱振动开关动作, 2021-09-08 10:19:35:467, 2021-09-08 10:46:41:104
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-08 10:19:35:467, 2021-09-08 10:19:35:487
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-08 10:19:35:467, 2021-09-08 10:19:35:487
20,800002,机舱紧停开关触发, 2021-09-08 10:19:35:467, 2021-09-08 10:46:41:103
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-08 10:19:34:587, 2021-09-08 10:19:35:447
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-08 10:19:34:587, 2021-09-08 10:19:35:447
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-08 10:19:34:587, 2021-09-08 10:19:35:447
20,900271,机舱总线控制器模块故障, 2021-09-08 10:19:34:408, 2021-09-08 10:19:35:448
20,800070,安全系统紧停, 2021-09-08 10:19:34:408, 2021-09-08 10:19:35:448
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-08 10:19:34:407, 2021-09-08 10:19:34:427
20,800003,机舱远程紧停开关触发, 2021-09-08 10:19:34:407, 2021-09-08 10:19:35:447
20,800002,机舱紧停开关触发, 2021-09-08 10:19:34:407, 2021-09-08 10:19:35:447
20,800017,偏航扭缆限位开关动作, 2021-09-08 10:19:34:407, 2021-09-08 10:19:35:448
20,800015,机舱振动开关动作, 2021-09-08 10:19:34:407, 2021-09-08 10:19:35:448
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-08 10:19:34:407, 2021-09-08 10:19:34:427
20,800011,风轮超速1紧停, 2021-09-08 10:19:34:407, 2021-09-08 10:19:35:447
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-08 10:19:34:407, 2021-09-08 10:19:34:427
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-08 10:19:34:067, 2021-09-08 10:19:34:387
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-08 10:19:34:067, 2021-09-08 10:19:34:387
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-08 10:19:34:067, 2021-09-08 10:19:34:387
20,800070,安全系统紧停, 2021-09-08 10:19:33:888, 2021-09-08 10:19:34:388
20,900271,机舱总线控制器模块故障, 2021-09-08 10:19:33:888, 2021-09-08 10:19:34:388
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-08 10:19:33:887, 2021-09-08 10:19:33:907
20,800017,偏航扭缆限位开关动作, 2021-09-08 10:19:33:887, 2021-09-08 10:19:34:387
20,800002,机舱紧停开关触发, 2021-09-08 10:19:33:887, 2021-09-08 10:19:34:387
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-08 10:19:33:887, 2021-09-08 10:19:33:907
20,800003,机舱远程紧停开关触发, 2021-09-08 10:19:33:887, 2021-09-08 10:19:34:387
20,800015,机舱振动开关动作, 2021-09-08 10:19:33:887, 2021-09-08 10:19:34:387
20,800011,风轮超速1紧停, 2021-09-08 10:19:33:887, 2021-09-08 10:19:34:387
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-08 10:19:33:887, 2021-09-08 10:19:33:907
20,30151,变流器通讯心跳超时, 2021-09-08 10:05:45:987, 2021-09-08 10:19:33:867
20,300713,变桨系统轴柜3温度超限, 2021-09-08 10:05:08:187, 0000-00-00 00:00:00:000
20,300712,变桨系统轴柜2温度超限, 2021-09-08 10:05:08:187, 0000-00-00 00:00:00:000
20,300711,变桨系统轴柜1温度超限, 2021-09-08 10:05:08:187, 0000-00-00 00:00:00:000
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-08 10:04:43:687, 0000-00-00 00:00:00:000
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-08 10:04:43:687, 0000-00-00 00:00:00:000
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-08 10:04:43:687, 0000-00-00 00:00:00:000
20,800003,机舱远程紧停开关触发, 2021-09-08 10:04:43:167, 0000-00-00 00:00:00:000
20,900271,机舱总线控制器模块故障, 2021-09-08 10:04:43:167, 0000-00-00 00:00:00:000
20,800015,机舱振动开关动作, 2021-09-08 10:04:43:167, 0000-00-00 00:00:00:000
20,800011,风轮超速1紧停, 2021-09-08 10:04:43:167, 0000-00-00 00:00:00:000
20,800017,偏航扭缆限位开关动作, 2021-09-08 10:04:43:167, 0000-00-00 00:00:00:000
20,910010,机舱紧停开关激活, 2021-09-08 10:04:31:627, 0000-00-00 00:00:00:000
20,800002,机舱紧停开关触发, 2021-09-08 10:04:31:627, 0000-00-00 00:00:00:000
20,800030,变频器紧停, 2021-09-08 09:33:03:905, 0000-00-00 00:00:00:000
20,800001,塔底紧停开关触发, 2021-09-08 09:32:57:325, 0000-00-00 00:00:00:000
20,800070,安全系统紧停, 2021-09-08 09:32:57:325, 0000-00-00 00:00:00:000
20,910008,塔底紧停开关激活, 2021-09-08 09:32:57:325, 0000-00-00 00:00:00:000
20,910007,画面停止按钮激活, 2021-09-07 19:48:34:501, 0000-00-00 00:00:00:000
20,30003,变流器转子侧C相过流, 2021-09-07 19:46:59:421, 0000-00-00 00:00:00:000
20,30154,变流器准备好并网信号超时, 2021-09-07 19:46:59:421, 2021-09-07 19:46:59:461
20,300908,桨叶齿轮润滑油位低, 2021-09-07 12:52:28:502, 0000-00-00 00:00:00:000
20,300907,桨叶轴承润滑油位低, 2021-09-07 12:52:28:502, 0000-00-00 00:00:00:000
20,290050,主轴承润滑油油位低, 2021-09-07 12:42:38:502, 2021-09-08 10:04:48:167
20,290050,主轴承润滑油油位低, 2021-09-07 12:42:22:462, 2021-09-07 12:42:25:182
20,60100,偏航马达总保护, 2021-09-07 12:42:08:702, 2021-09-07 12:42:12:442
20,60100,偏航马达总保护, 2021-09-07 12:42:08:442, 2021-09-07 12:42:08:682
20,290050,主轴承润滑油油位低, 2021-09-07 12:41:53:642, 2021-09-07 12:42:08:422
20,60100,偏航马达总保护, 2021-09-07 12:41:43:642, 2021-09-07 12:42:08:422
20,50035,液压系统主压力过低, 2021-09-07 12:41:41:062, 2021-09-07 12:41:43:622
20,290050,主轴承润滑油油位低, 2021-09-07 12:41:21:062, 2021-09-07 12:41:43:622
20,60100,偏航马达总保护, 2021-09-07 12:41:11:062, 2021-09-07 12:41:43:622
20,60100,偏航马达总保护, 2021-09-07 12:41:10:362, 2021-09-07 12:41:11:042
20,300908,桨叶齿轮润滑油位低, 2021-09-07 12:39:40:042, 2021-09-07 12:41:10:342
20,300907,桨叶轴承润滑油位低, 2021-09-07 12:39:40:042, 2021-09-07 12:41:10:342
20,50035,液压系统主压力过低, 2021-09-07 12:30:38:982, 2021-09-07 12:41:10:342
20,290050,主轴承润滑油油位低, 2021-09-07 12:29:50:042, 2021-09-07 12:41:10:342
20,50002,液压油泵马达保护, 2021-09-07 12:29:41:362, 2021-09-07 12:41:10:342
20,60100,偏航马达总保护, 2021-09-07 12:29:40:042, 2021-09-07 12:41:10:342
20,60100,偏航马达总保护, 2021-09-07 12:29:39:862, 2021-09-07 12:29:40:022
20,60100,偏航马达总保护, 2021-09-07 12:29:38:302, 2021-09-07 12:29:39:842
20,60100,偏航马达总保护, 2021-09-07 12:29:37:942, 2021-09-07 12:29:38:282
20,60100,偏航马达总保护, 2021-09-07 12:29:36:262, 2021-09-07 12:29:37:922
20,60100,偏航马达总保护, 2021-09-07 12:29:35:882, 2021-09-07 12:29:36:242
20,60100,偏航马达总保护, 2021-09-07 12:29:34:982, 2021-09-07 12:29:35:862
20,60100,偏航马达总保护, 2021-09-07 12:29:34:702, 2021-09-07 12:29:34:962
20,300709,变桨安全链断开, 2021-09-07 12:29:34:322, 2021-09-08 09:32:57:325
20,800070,安全系统紧停, 2021-09-07 12:29:34:142, 2021-09-07 12:29:34:682
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-07 12:29:34:142, 2021-09-07 12:29:34:162
20,60100,偏航马达总保护, 2021-09-07 12:29:34:142, 2021-09-07 12:29:34:682
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-07 12:29:34:142, 2021-09-07 12:29:34:162
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-07 12:29:34:142, 2021-09-07 12:29:34:162
20,300311,变桨系统轴1驱动器故障, 2021-09-07 12:29:33:122, 2021-09-07 12:29:34:122
20,300313,变桨系统轴3驱动器故障, 2021-09-07 12:29:33:122, 2021-09-07 12:29:34:122
20,300312,变桨系统轴2驱动器故障, 2021-09-07 12:29:33:122, 2021-09-07 12:29:34:122
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-07 12:29:30:322, 2021-09-07 12:29:34:122
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-07 12:29:30:322, 2021-09-07 12:29:34:122
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-07 12:29:30:322, 2021-09-07 12:29:34:122
20,800070,安全系统紧停, 2021-09-07 12:29:30:143, 2021-09-07 12:29:34:123
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-07 12:29:30:142, 2021-09-07 12:29:30:162
20,60100,偏航马达总保护, 2021-09-07 12:29:30:142, 2021-09-07 12:29:34:122
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-07 12:29:30:142, 2021-09-07 12:29:30:162
20,800003,机舱远程紧停开关触发, 2021-09-07 12:29:30:142, 2021-09-07 12:29:34:122
20,800011,风轮超速1紧停, 2021-09-07 12:29:30:142, 2021-09-07 12:29:34:122
20,800017,偏航扭缆限位开关动作, 2021-09-07 12:29:30:142, 2021-09-07 12:29:34:123
20,800015,机舱振动开关动作, 2021-09-07 12:29:30:142, 2021-09-07 12:29:34:123
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-07 12:29:30:142, 2021-09-07 12:29:30:162
20,800002,机舱紧停开关触发, 2021-09-07 12:29:30:142, 2021-09-07 12:29:34:122
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-07 12:29:27:682, 2021-09-07 12:29:30:122
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-07 12:29:27:682, 2021-09-07 12:29:30:122
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-07 12:29:27:682, 2021-09-07 12:29:30:122
20,800070,安全系统紧停, 2021-09-07 12:29:27:503, 2021-09-07 12:29:30:123
20,800017,偏航扭缆限位开关动作, 2021-09-07 12:29:27:503, 2021-09-07 12:29:30:123
20,800003,机舱远程紧停开关触发, 2021-09-07 12:29:27:502, 2021-09-07 12:29:30:122
20,800011,风轮超速1紧停, 2021-09-07 12:29:27:502, 2021-09-07 12:29:30:122
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-07 12:29:27:502, 2021-09-07 12:29:27:522
20,800015,机舱振动开关动作, 2021-09-07 12:29:27:502, 2021-09-07 12:29:30:122
20,800002,机舱紧停开关触发, 2021-09-07 12:29:27:502, 2021-09-07 12:29:30:122
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-07 12:29:27:502, 2021-09-07 12:29:27:522
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-07 12:29:27:502, 2021-09-07 12:29:27:522
20,60100,偏航马达总保护, 2021-09-07 12:29:27:502, 2021-09-07 12:29:30:122
20,900231, 机舱SI4100-01模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900261, 机舱AT4222-01模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900264, 机舱AT4222-04模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900221, 机舱DO9322-01模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900224, 机舱DO9322-04模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900242, 机舱AI4622-02模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900286, 机舱电源PS3300-01模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900252, 机舱DC1198-02模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900222, 机舱DO9322-02模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900243, 机舱AI4622-03模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900251, 机舱DC1198-01模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900232, 机舱SI4100-02模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900263, 机舱AT4222-03模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900281, 机舱电源PS9400-02模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900262, 机舱AT4222-02模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900241, 机舱AI4622-01模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900265, 机舱AT4222-05模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900233, 机舱SO4110-01模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900223, 机舱DO9322-03模块故障, 2021-09-07 12:29:19:743, 2021-09-07 12:29:27:483
20,900202, 机舱DI9371-02模块故障, 2021-09-07 12:29:19:742, 2021-09-07 12:29:27:483
20,900206, 机舱DI9371-06模块故障, 2021-09-07 12:29:19:742, 2021-09-07 12:29:27:483
20,900203, 机舱DI9371-03模块故障, 2021-09-07 12:29:19:742, 2021-09-07 12:29:27:483
20,900205, 机舱DI9371-05模块故障, 2021-09-07 12:29:19:742, 2021-09-07 12:29:27:483
20,900201, 机舱DI9371-01模块故障, 2021-09-07 12:29:19:742, 2021-09-07 12:29:27:483
20,900204, 机舱DI9371-04模块故障, 2021-09-07 12:29:19:742, 2021-09-07 12:29:27:483
20,900207, 机舱DI9371-07模块故障, 2021-09-07 12:29:19:742, 2021-09-07 12:29:27:483
20,30151,变流器通讯心跳超时, 2021-09-07 12:09:47:811, 2021-09-07 12:29:27:482
20,800030,变频器紧停, 2021-09-07 12:09:08:891, 2021-09-07 12:29:27:483
20,300713,变桨系统轴柜3温度超限, 2021-09-07 11:51:41:480, 2021-09-07 12:29:27:482
20,300712,变桨系统轴柜2温度超限, 2021-09-07 11:51:41:480, 2021-09-07 12:29:27:482
20,300711,变桨系统轴柜1温度超限, 2021-09-07 11:51:41:480, 2021-09-07 12:29:27:482
20,300901,变桨轴1驱动器与控制器通讯故障, 2021-09-07 11:51:16:980, 2021-09-07 12:29:27:482
20,300903,变桨轴3驱动器与控制器通讯故障, 2021-09-07 11:51:16:980, 2021-09-07 12:29:27:482
20,300902,变桨轴2驱动器与控制器通讯故障, 2021-09-07 11:51:16:980, 2021-09-07 12:29:27:482
20,900271,机舱总线控制器模块故障, 2021-09-07 11:51:16:461, 2021-09-07 12:29:27:483
20,800015,机舱振动开关动作, 2021-09-07 11:51:16:460, 2021-09-07 12:29:27:483
20,800017,偏航扭缆限位开关动作, 2021-09-07 11:51:16:460, 2021-09-07 12:29:27:483
20,800070,安全系统紧停, 2021-09-07 11:51:16:460, 2021-09-07 12:29:27:483
20,800003,机舱远程紧停开关触发, 2021-09-07 11:51:16:460, 2021-09-07 12:29:27:483
20,800011,风轮超速1紧停, 2021-09-07 11:51:16:460, 2021-09-07 12:29:27:483
20,800002,机舱紧停开关触发, 2021-09-07 11:51:16:460, 0000-00-00 00:00:00:000
20,60100,偏航马达总保护, 2021-09-07 11:49:43:140, 0000-00-00 00:00:00:000
20,300908,桨叶齿轮润滑油位低, 2021-09-07 11:33:54:345, 0000-00-00 00:00:00:000
20,300907,桨叶轴承润滑油位低, 2021-09-07 11:33:54:345, 0000-00-00 00:00:00:000
20,290050,主轴承润滑油油位低, 2021-09-07 11:24:04:345, 2021-09-07 11:51:21:460
20,30152,变流器故障停机, 2021-09-07 11:23:53:805, 2021-09-07 11:23:54:325
20,910007,画面停止按钮激活, 2021-09-06 23:05:16:626, 2021-09-07 11:23:53:745
20,30154,变流器准备好并网信号超时, 2021-09-06 23:04:30:846, 2021-09-06 23:04:30:866
20,30152,变流器故障停机, 2021-09-06 23:04:30:846, 2021-09-07 11:23:53:745
20,300907,桨叶轴承润滑油位低, 2021-09-06 18:17:19:413, 2021-09-07 11:23:53:745
20,300908,桨叶齿轮润滑油位低, 2021-09-06 18:17:19:413, 2021-09-07 11:23:53:745
20,290050,主轴承润滑油油位低, 2021-09-06 18:07:29:413, 2021-09-07 11:23:53:745
20,300709,变桨安全链断开, 2021-09-06 18:07:19:353, 2021-09-07 11:51:16:460
20,800070,安全系统紧停, 2021-09-06 18:07:19:173, 2021-09-06 18:07:19:393
20,800070,安全系统紧停, 2021-09-06 18:07:18:933, 2021-09-06 18:07:19:153
20,800030,变频器紧停, 2021-09-06 18:07:18:933, 2021-09-06 18:07:19:153
20,800070,安全系统紧停, 2021-09-06 18:07:18:673, 2021-09-06 18:07:18:913
20,800030,变频器紧停, 2021-09-06 18:07:18:673, 2021-09-06 18:07:18:913
20,800070,安全系统紧停, 2021-09-06 18:07:18:393, 2021-09-06 18:07:18:653
20,800030,变频器紧停, 2021-09-06 18:07:18:393, 2021-09-06 18:07:18:653
20,30151,变流器通讯心跳超时, 2021-09-06 18:06:33:653, 2021-09-06 18:07:18:373
20,800030,变频器紧停, 2021-09-06 17:56:18:977, 2021-09-06 18:07:18:373
20,800070,安全系统紧停, 2021-09-06 17:56:18:977, 2021-09-06 18:07:18:373
20,910007,画面停止按钮激活, 2021-09-06 17:17:51:901, 2021-09-06 18:07:18:374
20,30152,变流器故障停机, 2021-09-06 12:48:45:833, 2021-09-06 18:07:18:373
20,60004,自动解缆, 2021-08-29 19:25:04:015, 2021-08-29 19:39:28:155
20,90012,SCADA限功率, 2021-08-23 16:30:48:494, 2021-08-23 16:34:24:470
20,60004,自动解缆, 2021-08-22 05:39:31:060, 2021-08-22 05:56:08:280
20,60004,自动解缆, 2021-08-18 06:33:19:522, 2021-08-18 06:47:20:822
20,300908,桨叶齿轮润滑油位低, 2021-08-17 22:20:29:177, 2021-09-06 18:07:18:373
20,300907,桨叶轴承润滑油位低, 2021-08-17 22:20:29:177, 2021-09-06 18:07:18:373
20,300691,桨叶轴承润滑出错, 2021-08-17 22:20:11:557, 2021-08-17 22:20:11:577
20,300691,桨叶轴承润滑出错, 2021-08-17 22:18:49:917, 2021-08-17 22:18:49:937
20,300691,桨叶轴承润滑出错, 2021-08-17 22:17:09:857, 2021-08-17 22:17:09:877
20,300691,桨叶轴承润滑出错, 2021-08-17 22:16:09:697, 2021-08-17 22:16:09:717
20,300691,桨叶轴承润滑出错, 2021-08-17 22:14:22:917, 2021-08-17 22:14:22:937
20,300691,桨叶轴承润滑出错, 2021-08-17 22:13:22:866, 2021-08-17 22:13:22:886
20,290050,主轴承润滑油油位低, 2021-08-17 22:10:39:166, 2021-09-06 18:07:18:373
20,10011,机舱振动报警, 2021-08-17 22:10:00:006, 2021-08-17 22:10:29:146
20,300907,桨叶轴承润滑油位低, 2021-08-09 10:40:11:352, 2021-08-17 22:10:29:146
20,300908,桨叶齿轮润滑油位低, 2021-08-09 10:40:11:352, 2021-08-17 22:10:29:146
20,290050,主轴承润滑油油位低, 2021-08-09 10:30:21:336, 2021-08-17 22:10:29:146
20,30152,变流器故障停机, 2021-08-09 10:30:10:636, 2021-08-09 10:30:11:056
20,910007,画面停止按钮激活, 2021-08-09 07:52:46:495, 2021-08-09 10:30:10:616
20,30152,变流器故障停机, 2021-08-09 01:55:05:315, 2021-08-09 10:30:10:616
20,60004,自动解缆, 2021-08-07 06:27:17:882, 2021-08-07 06:40:45:482
20,60004,自动解缆, 2021-08-04 00:02:16:793, 2021-08-04 00:12:13:344
20,90012,SCADA限功率, 2021-07-27 19:29:54:445, 2021-07-27 19:40:24:285
20,60004,自动解缆, 2021-07-23 23:39:42:190, 2021-07-23 23:48:40:530
20,60004,自动解缆, 2021-07-23 12:41:01:051, 2021-07-23 12:48:49:531
20,300908,桨叶齿轮润滑油位低, 2021-07-22 23:52:44:421, 2021-08-09 10:30:10:616
20,300907,桨叶轴承润滑油位低, 2021-07-22 23:52:44:421, 2021-08-09 10:30:10:616
20,290050,主轴承润滑油油位低, 2021-07-22 23:42:54:421, 2021-08-09 10:30:10:616
20,300908,桨叶齿轮润滑油位低, 2021-07-22 20:39:35:785, 2021-07-22 23:42:44:401
20,300907,桨叶轴承润滑油位低, 2021-07-22 20:39:35:785, 2021-07-22 23:42:44:401
20,300691,桨叶轴承润滑出错, 2021-07-22 20:39:14:825, 2021-07-22 20:39:14:845
20,300691,桨叶轴承润滑出错, 2021-07-22 20:38:14:785, 2021-07-22 20:38:14:805
20,300691,桨叶轴承润滑出错, 2021-07-22 20:37:14:745, 2021-07-22 20:37:14:765
20,300691,桨叶轴承润滑出错, 2021-07-22 20:36:14:705, 2021-07-22 20:36:14:725
20,300691,桨叶轴承润滑出错, 2021-07-22 20:35:14:665, 2021-07-22 20:35:14:685
20,300691,桨叶轴承润滑出错, 2021-07-22 20:32:30:329, 2021-07-22 20:32:30:349
20,290050,主轴承润滑油油位低, 2021-07-22 20:29:45:769, 2021-07-22 23:42:44:401
20,10011,机舱振动报警, 2021-07-22 20:10:37:949, 2021-07-22 20:29:35:749
20,300907,桨叶轴承润滑油位低, 2021-07-22 19:54:48:397, 2021-07-22 20:29:35:749
20,300908,桨叶齿轮润滑油位低, 2021-07-22 19:54:48:397, 2021-07-22 20:29:35:749
20,300691,桨叶轴承润滑出错, 2021-07-22 19:53:51:917, 2021-07-22 19:53:51:937
20,300691,桨叶轴承润滑出错, 2021-07-22 19:52:51:877, 2021-07-22 19:52:51:897
20,300691,桨叶轴承润滑出错, 2021-07-22 19:47:40:917, 2021-07-22 19:47:40:937
20,290050,主轴承润滑油油位低, 2021-07-22 19:44:58:397, 2021-07-22 20:29:35:749
20,10011,机舱振动报警, 2021-07-22 19:44:25:977, 2021-07-22 19:44:48:377
20,60004,自动解缆, 2021-07-19 05:35:08:932, 2021-07-19 05:51:11:732
20,60004,自动解缆, 2021-07-17 19:34:40:684, 2021-07-17 19:43:56:044
20,60004,自动解缆, 2021-07-16 18:38:08:578, 2021-07-16 18:46:30:318
20,300907,桨叶轴承润滑油位低, 2021-07-14 23:12:25:816, 2021-07-22 19:44:48:377
20,300908,桨叶齿轮润滑油位低, 2021-07-14 23:12:25:816, 2021-07-22 19:44:48:377
20,300691,桨叶轴承润滑出错, 2021-07-14 23:11:22:476, 2021-07-14 23:11:22:496
20,300691,桨叶轴承润滑出错, 2021-07-14 23:10:22:436, 2021-07-14 23:10:22:456
20,290050,主轴承润滑油油位低, 2021-07-14 23:02:35:800, 2021-07-22 19:44:48:377
20,300908,桨叶齿轮润滑油位低, 2021-07-14 21:51:30:851, 2021-07-14 23:02:25:780
20,300907,桨叶轴承润滑油位低, 2021-07-14 21:51:30:851, 2021-07-14 23:02:25:780
20,910007,画面停止按钮激活, 2021-07-14 21:41:58:211, 2021-07-14 23:02:25:780
20,290050,主轴承润滑油油位低, 2021-07-14 21:41:40:851, 2021-07-14 23:02:25:780
20,80014,齿轮箱入口油温超限, 2021-07-14 21:41:35:851, 2021-07-14 21:52:43:611
20,80014,齿轮箱入口油温超限, 2021-07-14 21:41:04:131, 2021-07-14 21:41:30:831
20,90012,SCADA限功率, 2021-07-12 20:37:48:229, 2021-07-12 20:44:48:109
20,100511,低电压穿越, 2021-07-12 19:36:50:244, 2021-07-12 19:36:50:384
20,90002,变流器降容, 2021-07-12 19:36:50:244, 2021-07-12 19:36:50:284
20,90002,变流器降容, 2021-07-12 19:36:49:544, 2021-07-12 19:36:49:584
20,100511,低电压穿越, 2021-07-12 19:36:49:544, 2021-07-12 19:36:49:684
20,60004,自动解缆, 2021-07-08 05:21:44:018, 2021-07-08 05:37:46:493
20,60004,自动解缆, 2021-07-06 16:09:06:910, 2021-07-06 16:17:00:785
20,60004,自动解缆, 2021-07-05 08:11:01:144, 2021-07-05 08:19:17:000
20,90012,SCADA限功率, 2021-06-30 18:30:48:186, 2021-06-30 18:35:00:240
20,60004,自动解缆, 2021-06-30 01:56:09:060, 2021-06-30 02:04:35:896
20,90012,SCADA限功率, 2021-06-14 12:39:48:400, 2021-06-14 12:41:12:160
20,300907,桨叶轴承润滑油位低, 2021-06-09 14:57:36:259, 2021-07-14 21:41:30:831
20,300908,桨叶齿轮润滑油位低, 2021-06-09 14:57:36:259, 2021-07-14 21:41:30:831
20,290050,主轴承润滑油油位低, 2021-06-09 14:47:46:259, 2021-07-14 21:41:30:831
20,290050,主轴承润滑油油位低, 2021-06-09 14:39:47:519, 2021-06-09 14:47:35:919
20,270005,机舱冷却风扇保护, 2021-06-09 13:43:22:428, 2021-06-09 14:39:37:499
20,910002,机舱停止按钮激活, 2021-06-09 13:42:52:788, 2021-06-09 14:39:37:499
20,80014,齿轮箱入口油温超限, 2021-06-09 04:42:20:045, 2021-06-09 04:53:56:676
20,300908,桨叶齿轮润滑油位低, 2021-06-09 03:10:03:413, 2021-06-09 14:39:37:499
20,300907,桨叶轴承润滑油位低, 2021-06-09 03:10:03:413, 2021-06-09 14:39:37:499
20,300691,桨叶轴承润滑出错, 2021-06-09 03:08:47:013, 2021-06-09 03:08:47:033
20,300691,桨叶轴承润滑出错, 2021-06-09 03:07:07:053, 2021-06-09 03:07:07:073
20,300691,桨叶轴承润滑出错, 2021-06-09 03:05:09:073, 2021-06-09 03:05:09:093
20,300691,桨叶轴承润滑出错, 2021-06-09 03:04:09:033, 2021-06-09 03:04:09:053
20,300691,桨叶轴承润滑出错, 2021-06-09 03:02:58:973, 2021-06-09 03:02:58:993
20,290050,主轴承润滑油油位低, 2021-06-09 03:00:13:413, 2021-06-09 14:39:37:499
20,230011,温度重复故障, 2021-06-09 02:06:07:727, 2021-06-09 03:00:03:393
20,80014,齿轮箱入口油温超限, 2021-06-09 02:06:07:727, 2021-06-09 02:17:49:647
20,80014,齿轮箱入口油温超限, 2021-06-09 01:23:34:656, 2021-06-09 01:35:13:252
20,80014,齿轮箱入口油温超限, 2021-06-09 00:41:08:061, 2021-06-09 00:52:52:201
20,80014,齿轮箱入口油温超限, 2021-06-08 23:50:43:389, 2021-06-09 00:02:20:489
20,300907,桨叶轴承润滑油位低, 2021-06-08 22:53:45:318, 2021-06-09 03:00:03:393
20,300908,桨叶齿轮润滑油位低, 2021-06-08 22:53:45:318, 2021-06-09 03:00:03:393
20,300691,桨叶轴承润滑出错, 2021-06-08 22:53:39:298, 2021-06-08 22:53:39:318
20,300691,桨叶轴承润滑出错, 2021-06-08 22:52:39:258, 2021-06-08 22:52:39:278
20,300691,桨叶轴承润滑出错, 2021-06-08 22:51:39:218, 2021-06-08 22:51:39:238
20,300691,桨叶轴承润滑出错, 2021-06-08 22:50:39:178, 2021-06-08 22:50:39:198
20,300691,桨叶轴承润滑出错, 2021-06-08 22:49:39:138, 2021-06-08 22:49:39:158
20,300691,桨叶轴承润滑出错, 2021-06-08 22:48:39:098, 2021-06-08 22:48:39:118
20,300691,桨叶轴承润滑出错, 2021-06-08 22:47:39:058, 2021-06-08 22:47:39:078
20,300691,桨叶轴承润滑出错, 2021-06-08 22:46:39:018, 2021-06-08 22:46:39:038
20,290050,主轴承润滑油油位低, 2021-06-08 22:43:55:318, 2021-06-09 03:00:03:393
20,80014,齿轮箱入口油温超限, 2021-06-08 21:46:14:067, 2021-06-08 21:57:53:907
20,230011,温度重复故障, 2021-06-08 21:46:14:067, 2021-06-08 22:43:45:298
20,80014,齿轮箱入口油温超限, 2021-06-08 21:06:46:132, 2021-06-08 21:18:12:752
20,80014,齿轮箱入口油温超限, 2021-06-08 20:28:37:222, 2021-06-08 20:40:23:897
20,80014,齿轮箱入口油温超限, 2021-06-08 19:49:59:567, 2021-06-08 20:01:41:667
20,300907,桨叶轴承润滑油位低, 2021-06-08 06:41:51:634, 2021-06-08 22:43:45:298
20,300908,桨叶齿轮润滑油位低, 2021-06-08 06:41:51:634, 2021-06-08 22:43:45:298
20,300691,桨叶轴承润滑出错, 2021-06-08 06:41:45:454, 2021-06-08 06:41:45:474
20,300691,桨叶轴承润滑出错, 2021-06-08 06:40:45:414, 2021-06-08 06:40:45:434
20,300691,桨叶轴承润滑出错, 2021-06-08 06:39:45:374, 2021-06-08 06:39:45:394
20,300691,桨叶轴承润滑出错, 2021-06-08 06:38:45:334, 2021-06-08 06:38:45:354
20,300691,桨叶轴承润滑出错, 2021-06-08 06:37:45:294, 2021-06-08 06:37:45:314
20,300691,桨叶轴承润滑出错, 2021-06-08 06:36:45:254, 2021-06-08 06:36:45:274
20,300691,桨叶轴承润滑出错, 2021-06-08 06:35:45:214, 2021-06-08 06:35:45:234
20,300691,桨叶轴承润滑出错, 2021-06-08 06:34:45:174, 2021-06-08 06:34:45:194
20,290050,主轴承润滑油油位低, 2021-06-08 06:32:01:623, 2021-06-08 22:43:45:298
20,910007,画面停止按钮激活, 2021-06-08 05:40:58:012, 2021-06-08 06:31:51:603
20,80014,齿轮箱入口油温超限, 2021-06-08 05:40:42:392, 2021-06-08 05:52:16:888
20,230011,温度重复故障, 2021-06-08 05:40:42:392, 2021-06-08 06:31:51:603
20,300907,桨叶轴承润滑油位低, 2021-06-08 03:53:53:370, 2021-06-08 06:31:51:603
20,300908,桨叶齿轮润滑油位低, 2021-06-08 03:53:53:370, 2021-06-08 06:31:51:603
20,300691,桨叶轴承润滑出错, 2021-06-08 03:51:21:774, 2021-06-08 03:51:21:794
20,300691,桨叶轴承润滑出错, 2021-06-08 03:50:21:734, 2021-06-08 03:50:21:754
20,300691,桨叶轴承润滑出错, 2021-06-08 03:48:47:714, 2021-06-08 03:48:47:734
20,300691,桨叶轴承润滑出错, 2021-06-08 03:47:47:674, 2021-06-08 03:47:47:694
20,300691,桨叶轴承润滑出错, 2021-06-08 03:46:47:634, 2021-06-08 03:46:47:654
20,290050,主轴承润滑油油位低, 2021-06-08 03:44:03:354, 2021-06-08 06:31:51:603
20,910007,画面停止按钮激活, 2021-06-08 02:36:02:463, 2021-06-08 03:43:53:334
20,80014,齿轮箱入口油温超限, 2021-06-08 02:35:45:883, 2021-06-08 02:47:20:963
20,300907,桨叶轴承润滑油位低, 2021-06-08 01:11:18:601, 2021-06-08 03:43:53:334
20,300908,桨叶齿轮润滑油位低, 2021-06-08 01:11:18:601, 2021-06-08 03:43:53:334
20,300691,桨叶轴承润滑出错, 2021-06-08 01:10:36:441, 2021-06-08 01:10:36:461
20,300691,桨叶轴承润滑出错, 2021-06-08 01:09:36:401, 2021-06-08 01:09:36:421
20,300691,桨叶轴承润滑出错, 2021-06-08 01:08:36:361, 2021-06-08 01:08:36:381
20,300691,桨叶轴承润滑出错, 2021-06-08 01:07:36:321, 2021-06-08 01:07:36:341
20,300691,桨叶轴承润滑出错, 2021-06-08 01:06:36:281, 2021-06-08 01:06:36:301
20,300691,桨叶轴承润滑出错, 2021-06-08 01:05:12:321, 2021-06-08 01:05:12:341
20,300691,桨叶轴承润滑出错, 2021-06-08 01:04:12:281, 2021-06-08 01:04:12:301
20,290050,主轴承润滑油油位低, 2021-06-08 01:01:28:585, 2021-06-08 03:43:53:334
20,910007,画面停止按钮激活, 2021-06-08 00:39:02:945, 2021-06-08 01:01:18:565
20,80014,齿轮箱入口油温超限, 2021-06-08 00:38:43:665, 2021-06-08 00:50:24:465
20,90012,SCADA限功率, 2021-06-07 21:09:36:158, 2021-06-07 21:16:24:158
20,60004,自动解缆, 2021-06-07 15:43:44:941, 2021-06-07 15:52:41:921
20,300908,桨叶齿轮润滑油位低, 2021-06-06 22:07:29:844, 2021-06-08 01:01:18:565
20,300907,桨叶轴承润滑油位低, 2021-06-06 22:07:29:844, 2021-06-08 01:01:18:565
20,90012,SCADA限功率, 2021-06-06 22:03:24:304, 2021-06-06 22:11:30:144
20,300691,桨叶轴承润滑出错, 2021-06-06 22:00:22:529, 2021-06-06 22:00:22:549
20,290050,主轴承润滑油油位低, 2021-06-06 21:57:39:829, 2021-06-08 01:01:18:565
20,80020,齿轮箱冷却水温超限, 2021-06-06 20:19:46:065, 2021-06-06 20:38:17:240
20,910007,画面停止按钮激活, 2021-06-06 20:04:21:285, 2021-06-06 21:57:29:809
20,80014,齿轮箱入口油温超限, 2021-06-06 20:04:00:545, 2021-06-06 20:15:33:705
20,90012,SCADA限功率, 2021-06-02 22:20:48:217, 2021-06-02 22:26:36:097
20,90012,SCADA限功率, 2021-06-02 16:57:36:252, 2021-06-02 16:58:48:292
20,90012,SCADA限功率, 2021-06-02 14:43:18:664, 2021-06-02 14:51:30:184
20,80014,齿轮箱入口油温超限, 2021-05-30 22:55:13:646, 2021-05-30 23:06:52:482
20,60004,自动解缆, 2021-05-26 23:56:12:101, 2021-05-27 00:12:49:381
20,90012,SCADA限功率, 2021-05-26 15:26:48:449, 2021-05-26 15:39:24:329
20,100511,低电压穿越, 2021-05-21 20:24:43:021, 2021-05-21 20:24:43:461
20,90002,变流器降容, 2021-05-21 20:24:43:021, 2021-05-21 20:24:43:361
20,60004,自动解缆, 2021-05-19 02:41:16:589, 2021-05-19 02:49:50:249
20,300907,桨叶轴承润滑油位低, 2021-05-17 14:08:26:189, 2021-06-06 21:57:29:809
20,300908,桨叶齿轮润滑油位低, 2021-05-17 14:08:26:189, 2021-06-06 21:57:29:809
20,290050,主轴承润滑油油位低, 2021-05-17 13:58:36:174, 2021-06-06 21:57:29:809
20,60005,手动偏航, 2021-05-17 13:58:29:174, 2021-05-17 14:06:21:929
20,270005,机舱冷却风扇保护, 2021-05-17 13:50:02:954, 2021-05-17 13:58:26:154
20,290050,主轴承润滑油油位低, 2021-05-17 13:50:02:954, 2021-05-17 13:58:26:154
20,60005,手动偏航, 2021-05-17 13:49:55:954, 2021-05-17 13:58:26:154
20,80080,齿轮箱冷却水泵保护, 2021-05-17 13:49:52:954, 2021-05-17 13:58:26:154
20,80072,齿轮箱润滑油泵马达保护, 2021-05-17 13:49:52:954, 2021-05-17 13:58:26:154
20,80080,齿轮箱冷却水泵保护, 2021-05-17 13:49:52:074, 2021-05-17 13:49:52:934
20,80072,齿轮箱润滑油泵马达保护, 2021-05-17 13:49:52:074, 2021-05-17 13:49:52:934
20,80072,齿轮箱润滑油泵马达保护, 2021-05-17 13:49:51:034, 2021-05-17 13:49:52:054
20,80080,齿轮箱冷却水泵保护, 2021-05-17 13:49:51:034, 2021-05-17 13:49:52:054
20,80080,齿轮箱冷却水泵保护, 2021-05-17 13:49:50:654, 2021-05-17 13:49:51:014
20,80072,齿轮箱润滑油泵马达保护, 2021-05-17 13:49:50:654, 2021-05-17 13:49:51:014
20,80072,齿轮箱润滑油泵马达保护, 2021-05-17 13:49:50:294, 2021-05-17 13:49:50:634
20,80080,齿轮箱冷却水泵保护, 2021-05-17 13:49:50:294, 2021-05-17 13:49:50:634
20,300907,桨叶轴承润滑油位低, 2021-05-17 11:17:31:241, 2021-05-17 13:49:50:274
20,300908,桨叶齿轮润滑油位低, 2021-05-17 11:17:31:241, 2021-05-17 13:49:50:274
20,290050,主轴承润滑油油位低, 2021-05-17 11:07:41:241, 2021-05-17 13:49:50:274
20,270005,机舱冷却风扇保护, 2021-05-17 11:07:41:241, 2021-05-17 13:49:50:274
20,60005,手动偏航, 2021-05-17 11:07:34:241, 2021-05-17 13:49:50:274
20,80080,齿轮箱冷却水泵保护, 2021-05-17 11:07:31:241, 2021-05-17 13:49:50:274
20,80072,齿轮箱润滑油泵马达保护, 2021-05-17 11:07:31:241, 2021-05-17 13:49:50:274
20,290050,主轴承润滑油油位低, 2021-05-17 11:07:10:161, 2021-05-17 11:07:31:221
20,270005,机舱冷却风扇保护, 2021-05-17 11:07:10:161, 2021-05-17 11:07:31:221
20,60005,手动偏航, 2021-05-17 11:07:03:161, 2021-05-17 11:07:31:221
20,80072,齿轮箱润滑油泵马达保护, 2021-05-17 11:07:00:161, 2021-05-17 11:07:31:221
20,80080,齿轮箱冷却水泵保护, 2021-05-17 11:07:00:161, 2021-05-17 11:07:31:221
20,50035,液压系统主压力过低, 2021-05-17 11:06:47:141, 2021-05-17 11:07:00:141
20,270005,机舱冷却风扇保护, 2021-05-17 11:06:27:141, 2021-05-17 11:07:00:141
20,290050,主轴承润滑油油位低, 2021-05-17 11:06:27:141, 2021-05-17 11:07:00:141
20,60005,手动偏航, 2021-05-17 11:06:20:141, 2021-05-17 11:07:00:141
20,80080,齿轮箱冷却水泵保护, 2021-05-17 11:06:17:141, 2021-05-17 11:07:00:141
20,80072,齿轮箱润滑油泵马达保护, 2021-05-17 11:06:17:141, 2021-05-17 11:07:00:141
20,80080,齿轮箱冷却水泵保护, 2021-05-17 11:06:15:981, 2021-05-17 11:06:17:121
20,80072,齿轮箱润滑油泵马达保护, 2021-05-17 11:06:15:981, 2021-05-17 11:06:17:121
20,270005,机舱冷却风扇保护, 2021-05-17 11:06:10:201, 2021-05-17 11:06:15:961
20,290050,主轴承润滑油油位低, 2021-05-17 11:06:10:201, 2021-05-17 11:06:15:961
20,60005,手动偏航, 2021-05-17 11:06:03:201, 2021-05-17 11:06:15:961
20,50002,液压油泵马达保护, 2021-05-17 11:06:00:201, 2021-05-17 11:06:15:961
20,80072,齿轮箱润滑油泵马达保护, 2021-05-17 11:06:00:201, 2021-05-17 11:06:15:961
20,80080,齿轮箱冷却水泵保护, 2021-05-17 11:06:00:201, 2021-05-17 11:06:15:961
20,50035,液压系统主压力过低, 2021-05-17 11:02:43:588, 2021-05-17 11:06:00:181
20,50002,液压油泵马达保护, 2021-05-17 11:01:36:388, 2021-05-17 11:06:00:181
20,270005,机舱冷却风扇保护, 2021-05-17 10:16:23:555, 2021-05-17 11:06:00:181
20,80080,齿轮箱冷却水泵保护, 2021-05-17 10:16:14:495, 2021-05-17 11:06:00:181
20,80072,齿轮箱润滑油泵马达保护, 2021-05-17 10:16:13:895, 2021-05-17 11:06:00:181
20,60005,手动偏航, 2021-05-17 09:12:39:947, 2021-05-17 11:06:00:181
20,910000,塔底停止按钮激活, 2021-05-17 09:12:30:627, 2021-05-17 11:06:00:182
20,70062,发电机注油泵油位报警, 2021-05-16 19:57:25:030, 2021-05-16 20:05:41:024
20,70062,发电机注油泵油位报警, 2021-05-16 10:24:49:625, 2021-05-16 10:52:04:377
20,70062,发电机注油泵油位报警, 2021-05-16 09:04:17:359, 2021-05-16 09:50:05:911
20,70062,发电机注油泵油位报警, 2021-05-16 07:18:27:948, 2021-05-16 07:20:56:008
20,70062,发电机注油泵油位报警, 2021-05-16 04:01:23:679, 2021-05-16 04:36:34:902
20,70062,发电机注油泵油位报警, 2021-05-16 02:32:27:640, 2021-05-16 03:48:56:299
20,70062,发电机注油泵油位报警, 2021-05-15 17:04:25:276, 2021-05-16 02:06:03:707
20,70062,发电机注油泵油位报警, 2021-05-15 16:47:21:736, 2021-05-15 16:57:29:916
20,70062,发电机注油泵油位报警, 2021-05-15 14:37:04:965, 2021-05-15 16:41:45:582
20,70062,发电机注油泵油位报警, 2021-05-15 13:18:05:257, 2021-05-15 14:29:51:345
20,70062,发电机注油泵油位报警, 2021-05-15 13:09:51:318, 2021-05-15 13:09:54:678
20,70062,发电机注油泵油位报警, 2021-05-15 12:53:14:578, 2021-05-15 12:59:52:338
20,70062,发电机注油泵油位报警, 2021-05-15 11:08:35:695, 2021-05-15 12:19:36:883
20,70062,发电机注油泵油位报警, 2021-05-15 09:30:56:819, 2021-05-15 10:47:46:261
20,70062,发电机注油泵油位报警, 2021-05-15 08:46:22:824, 2021-05-15 08:57:27:384
20,70062,发电机注油泵油位报警, 2021-05-15 08:22:31:810, 2021-05-15 08:25:30:130
20,70062,发电机注油泵油位报警, 2021-05-15 07:47:03:795, 2021-05-15 07:49:54:855
20,70062,发电机注油泵油位报警, 2021-05-15 05:14:09:082, 2021-05-15 06:12:20:472
20,70062,发电机注油泵油位报警, 2021-05-15 03:22:40:103, 2021-05-15 04:54:23:288
20,70062,发电机注油泵油位报警, 2021-05-15 03:00:06:308, 2021-05-15 03:11:25:543
20,70062,发电机注油泵油位报警, 2021-05-15 02:39:31:588, 2021-05-15 02:48:22:828
20,70062,发电机注油泵油位报警, 2021-05-15 02:15:33:193, 2021-05-15 02:34:07:248
20,70062,发电机注油泵油位报警, 2021-05-15 01:06:32:583, 2021-05-15 01:23:25:643
20,70062,发电机注油泵油位报警, 2021-05-15 00:57:06:528, 2021-05-15 00:58:13:588
20,70062,发电机注油泵油位报警, 2021-05-15 00:32:10:832, 2021-05-15 00:48:24:248
20,70062,发电机注油泵油位报警, 2021-05-14 20:58:09:469, 2021-05-14 20:58:09:809
20,70062,发电机注油泵油位报警, 2021-05-14 19:52:23:348, 2021-05-14 19:57:27:243
20,300908,桨叶齿轮润滑油位低, 2021-05-14 06:37:10:421, 2021-05-17 11:06:00:181
20,300907,桨叶轴承润滑油位低, 2021-05-14 06:37:10:421, 2021-05-17 11:06:00:181
20,300691,桨叶轴承润滑出错, 2021-05-14 06:36:11:901, 2021-05-14 06:36:11:921
20,70062,发电机注油泵油位报警, 2021-05-14 06:31:14:745, 2021-05-14 19:46:01:608
20,300691,桨叶轴承润滑出错, 2021-05-14 06:31:04:005, 2021-05-14 06:31:04:025
20,300691,桨叶轴承润滑出错, 2021-05-14 06:30:03:965, 2021-05-14 06:30:03:985
20,290050,主轴承润滑油油位低, 2021-05-14 06:27:20:405, 2021-05-17 11:06:00:181
20,10011,机舱振动报警, 2021-05-14 06:16:05:985, 2021-05-14 06:27:10:385
20,70062,发电机注油泵油位报警, 2021-05-14 01:57:29:587, 2021-05-14 06:16:06:005
20,70062,发电机注油泵油位报警, 2021-05-14 01:44:48:127, 2021-05-14 01:52:03:707
20,70062,发电机注油泵油位报警, 2021-05-14 00:45:14:476, 2021-05-14 01:38:43:027
20,70062,发电机注油泵油位报警, 2021-05-13 23:26:47:150, 2021-05-14 00:02:48:121
20,300908,桨叶齿轮润滑油位低, 2021-05-13 23:15:25:990, 2021-05-14 06:27:10:385
20,300907,桨叶轴承润滑油位低, 2021-05-13 23:15:25:990, 2021-05-14 06:27:10:385
20,70062,发电机注油泵油位报警, 2021-05-13 23:10:02:930, 2021-05-13 23:14:41:710
20,300691,桨叶轴承润滑出错, 2021-05-13 23:08:32:870, 2021-05-13 23:08:32:890
20,290050,主轴承润滑油油位低, 2021-05-13 23:05:35:990, 2021-05-14 06:27:10:385
20,10011,机舱振动报警, 2021-05-13 23:05:08:010, 2021-05-13 23:05:25:970
20,70062,发电机注油泵油位报警, 2021-05-13 19:21:26:509, 2021-05-13 23:05:08:030
20,70062,发电机注油泵油位报警, 2021-05-13 18:54:15:173, 2021-05-13 19:14:35:569
20,70062,发电机注油泵油位报警, 2021-05-13 18:09:55:121, 2021-05-13 18:28:48:677
20,70062,发电机注油泵油位报警, 2021-05-13 16:53:58:909, 2021-05-13 16:54:35:689
20,70062,发电机注油泵油位报警, 2021-05-13 16:18:44:113, 2021-05-13 16:18:53:013
20,70062,发电机注油泵油位报警, 2021-05-13 15:35:17:026, 2021-05-13 15:53:58:222
20,70062,发电机注油泵油位报警, 2021-05-13 07:03:33:596, 2021-05-13 15:28:52:226
20,70062,发电机注油泵油位报警, 2021-05-13 06:09:24:326, 2021-05-13 06:14:31:206
20,70062,发电机注油泵油位报警, 2021-05-13 04:57:15:929, 2021-05-13 05:28:03:861
20,300908,桨叶齿轮润滑油位低, 2021-05-13 02:35:21:541, 2021-05-13 23:05:25:970
20,300907,桨叶轴承润滑油位低, 2021-05-13 02:35:21:541, 2021-05-13 23:05:25:970
20,300691,桨叶轴承润滑出错, 2021-05-13 02:34:33:781, 2021-05-13 02:34:33:801
20,300691,桨叶轴承润滑出错, 2021-05-13 02:32:37:147, 2021-05-13 02:32:37:167
20,300691,桨叶轴承润滑出错, 2021-05-13 02:31:37:107, 2021-05-13 02:31:37:127
20,70062,发电机注油泵油位报警, 2021-05-13 02:29:23:127, 2021-05-13 03:55:08:883
20,300691,桨叶轴承润滑出错, 2021-05-13 02:29:18:247, 2021-05-13 02:29:18:267
20,300691,桨叶轴承润滑出错, 2021-05-13 02:28:18:207, 2021-05-13 02:28:18:227
20,290050,主轴承润滑油油位低, 2021-05-13 02:25:31:527, 2021-05-13 23:05:25:970
20,10011,机舱振动报警, 2021-05-13 02:24:12:947, 2021-05-13 02:25:21:507
20,70062,发电机注油泵油位报警, 2021-05-12 12:37:24:329, 2021-05-13 02:24:12:967
20,70062,发电机注油泵油位报警, 2021-05-12 04:34:40:647, 2021-05-12 06:08:40:752
20,70062,发电机注油泵油位报警, 2021-05-12 03:58:01:977, 2021-05-12 04:11:36:272
20,70062,发电机注油泵油位报警, 2021-05-12 01:19:04:880, 2021-05-12 03:37:53:977
20,70062,发电机注油泵油位报警, 2021-05-11 19:01:45:659, 2021-05-12 00:55:24:105
20,70062,发电机注油泵油位报警, 2021-05-11 18:16:22:883, 2021-05-11 18:28:15:763
20,70062,发电机注油泵油位报警, 2021-05-11 18:02:11:152, 2021-05-11 18:03:03:312
20,70062,发电机注油泵油位报警, 2021-05-11 15:47:25:516, 2021-05-11 15:50:32:916
20,70062,发电机注油泵油位报警, 2021-05-11 15:29:42:521, 2021-05-11 15:37:37:336
20,60004,自动解缆, 2021-05-11 14:23:44:168, 2021-05-11 14:38:42:864
20,70062,发电机注油泵油位报警, 2021-05-11 05:31:02:639, 2021-05-11 05:35:41:539
20,300908,桨叶齿轮润滑油位低, 2021-05-10 22:29:01:571, 2021-05-13 02:25:21:507
20,300907,桨叶轴承润滑油位低, 2021-05-10 22:29:01:571, 2021-05-13 02:25:21:507
20,300691,桨叶轴承润滑出错, 2021-05-10 22:28:32:431, 2021-05-10 22:28:32:451
20,300691,桨叶轴承润滑出错, 2021-05-10 22:24:52:711, 2021-05-10 22:24:52:731
20,300691,桨叶轴承润滑出错, 2021-05-10 22:23:52:671, 2021-05-10 22:23:52:691
20,70062,发电机注油泵油位报警, 2021-05-10 22:23:05:391, 2021-05-11 02:40:01:023
20,300691,桨叶轴承润滑出错, 2021-05-10 22:22:52:631, 2021-05-10 22:22:52:651
20,300691,桨叶轴承润滑出错, 2021-05-10 22:21:52:591, 2021-05-10 22:21:52:611
20,290050,主轴承润滑油油位低, 2021-05-10 22:19:11:571, 2021-05-13 02:25:21:507
20,10011,机舱振动报警, 2021-05-10 22:07:43:531, 2021-05-10 22:19:01:551
20,70062,发电机注油泵油位报警, 2021-05-10 20:52:43:378, 2021-05-10 22:07:43:551
20,70062,发电机注油泵油位报警, 2021-05-10 14:06:35:736, 2021-05-10 20:48:09:818
20,70062,发电机注油泵油位报警, 2021-05-10 13:29:40:010, 2021-05-10 13:36:36:450
20,70062,发电机注油泵油位报警, 2021-05-10 12:28:44:777, 2021-05-10 13:20:34:990
20,70062,发电机注油泵油位报警, 2021-05-10 09:49:32:545, 2021-05-10 11:57:41:441
20,70062,发电机注油泵油位报警, 2021-05-10 04:19:38:578, 2021-05-10 06:31:14:522
20,70062,发电机注油泵油位报警, 2021-05-09 15:24:45:490, 2021-05-10 02:46:17:470
20,70062,发电机注油泵油位报警, 2021-05-09 04:08:02:288, 2021-05-09 05:27:54:392
20,70062,发电机注油泵油位报警, 2021-05-09 00:56:09:665, 2021-05-09 03:49:44:337
20,70062,发电机注油泵油位报警, 2021-05-08 19:34:47:817, 2021-05-08 23:52:07:007
20,70062,发电机注油泵油位报警, 2021-05-08 15:18:51:705, 2021-05-08 15:28:17:220
20,70062,发电机注油泵油位报警, 2021-05-08 14:59:20:885, 2021-05-08 15:03:05:965
20,70062,发电机注油泵油位报警, 2021-05-08 05:58:36:436, 2021-05-08 07:42:50:433
20,70062,发电机注油泵油位报警, 2021-05-08 02:13:07:083, 2021-05-08 03:41:27:347
20,70062,发电机注油泵油位报警, 2021-05-07 19:34:33:814, 2021-05-07 20:06:56:741
20,70062,发电机注油泵油位报警, 2021-05-07 16:32:53:961, 2021-05-07 16:50:35:281
20,70062,发电机注油泵油位报警, 2021-05-07 15:20:30:703, 2021-05-07 15:34:32:243
20,70062,发电机注油泵油位报警, 2021-05-07 14:45:07:996, 2021-05-07 15:03:27:292
20,60004,自动解缆, 2021-05-02 23:36:19:734, 2021-05-02 23:44:27:754
20,90012,SCADA限功率, 2021-05-02 19:46:24:300, 2021-05-02 19:47:24:100
20,90012,SCADA限功率, 2021-05-02 18:46:42:475, 2021-05-02 18:48:42:275
20,170102,暴风, 2021-05-02 09:44:16:061, 2021-05-02 09:57:13:881
20,170102,暴风, 2021-05-02 09:30:42:907, 2021-05-02 09:38:52:261
20,170102,暴风, 2021-05-02 09:25:09:467, 2021-05-02 09:30:42:707
20,170102,暴风, 2021-05-02 08:41:06:691, 2021-05-02 08:51:13:951
20,90012,SCADA限功率, 2021-05-02 08:38:00:291, 2021-05-02 08:38:18:171
20,300908,桨叶齿轮润滑油位低, 2021-05-02 08:34:25:691, 2021-05-10 22:19:01:551
20,300907,桨叶轴承润滑油位低, 2021-05-02 08:34:25:691, 2021-05-10 22:19:01:551
20,300691,桨叶轴承润滑出错, 2021-05-02 08:33:16:731, 2021-05-02 08:33:16:751
20,170102,暴风, 2021-05-02 08:25:21:176, 2021-05-02 08:30:25:616
20,290050,主轴承润滑油油位低, 2021-05-02 08:24:35:676, 2021-05-10 22:19:01:551
20,90012,SCADA限功率, 2021-05-02 08:24:25:676, 2021-05-02 08:37:42:131
20,170102,暴风, 2021-05-02 08:13:16:676, 2021-05-02 08:18:22:616
20,170102,暴风, 2021-05-02 07:56:25:422, 2021-05-02 08:01:50:562
20,170102,暴风, 2021-05-02 07:41:30:562, 2021-05-02 07:46:54:722
20,170102,暴风, 2021-05-02 07:34:46:202, 2021-05-02 07:40:10:922
20,170102,暴风, 2021-05-02 07:22:58:448, 2021-05-02 07:27:59:948
20,170102,暴风, 2021-05-02 07:10:13:928, 2021-05-02 07:22:43:688
20,170102,暴风, 2021-05-02 07:00:27:593, 2021-05-02 07:08:58:608
20,170102,暴风, 2021-05-02 06:49:19:573, 2021-05-02 06:54:32:713
20,910007,画面停止按钮激活, 2021-05-02 06:25:23:958, 2021-05-02 08:24:25:656
20,170102,暴风, 2021-05-02 06:24:35:358, 2021-05-02 06:34:37:313
20,250101,CPU占用率高(超过70%), 2021-05-02 06:14:01:418, 2021-05-02 08:24:25:656
20,170102,暴风, 2021-05-02 06:11:42:218, 2021-05-02 06:21:46:158
20,300907,桨叶轴承润滑油位低, 2021-05-02 06:08:25:218, 2021-05-02 08:24:25:656
20,300908,桨叶齿轮润滑油位低, 2021-05-02 06:08:25:218, 2021-05-02 08:24:25:656
20,170102,暴风, 2021-05-02 06:05:10:538, 2021-05-02 06:11:29:958
20,700003,风轮转速超速1, 2021-05-02 06:03:27:818, 2021-05-02 08:24:25:656
20,90012,SCADA限功率, 2021-05-02 06:02:36:282, 2021-05-02 08:24:25:656
20,300691,桨叶轴承润滑出错, 2021-05-02 06:02:15:602, 2021-05-02 06:02:15:622
20,300691,桨叶轴承润滑出错, 2021-05-02 06:01:15:562, 2021-05-02 06:01:15:582
20,290050,主轴承润滑油油位低, 2021-05-02 05:58:35:202, 2021-05-02 08:24:25:656
20,170102,暴风, 2021-05-02 05:51:39:642, 2021-05-02 05:58:25:182
20,170102,暴风, 2021-05-02 05:22:36:208, 2021-05-02 05:51:02:802
20,170102,暴风, 2021-05-02 05:07:41:168, 2021-05-02 05:16:32:068
20,170102,暴风, 2021-05-02 05:00:37:556, 2021-05-02 05:06:23:628
20,170102,暴风, 2021-05-02 04:49:09:016, 2021-05-02 04:58:09:336
20,170102,暴风, 2021-05-02 04:40:21:142, 2021-05-02 04:48:49:616
20,170102,暴风, 2021-05-02 03:31:10:556, 2021-05-02 04:40:14:662
20,170102,暴风, 2021-05-02 02:40:36:410, 2021-05-02 03:24:35:956
20,170102,暴风, 2021-05-02 02:34:30:970, 2021-05-02 02:39:42:390
20,170102,暴风, 2021-05-02 02:27:27:715, 2021-05-02 02:33:05:150
20,910007,画面停止按钮激活, 2021-05-02 02:27:16:435, 2021-05-02 05:58:25:182
20,250101,CPU占用率高(超过70%), 2021-05-02 02:22:31:295, 2021-05-02 05:58:25:182
20,170102,暴风, 2021-05-02 02:11:56:395, 2021-05-02 02:27:08:275
20,90012,SCADA限功率, 2021-04-27 16:55:12:163, 2021-04-27 17:14:36:254
20,300907,桨叶轴承润滑油位低, 2021-04-24 05:32:48:911, 2021-05-02 05:58:25:182
20,300908,桨叶齿轮润滑油位低, 2021-04-24 05:32:48:911, 2021-05-02 05:58:25:182
20,290050,主轴承润滑油油位低, 2021-04-24 05:22:58:911, 2021-05-02 05:58:25:182
20,60004,自动解缆, 2021-04-23 00:02:06:169, 2021-04-23 00:12:10:329
20,60004,自动解缆, 2021-04-21 22:51:20:599, 2021-04-21 22:59:07:919
20,60004,自动解缆, 2021-04-19 15:20:08:547, 2021-04-19 15:28:23:287
20,60004,自动解缆, 2021-04-18 01:02:05:878, 2021-04-18 01:10:43:753
20,90012,SCADA限功率, 2021-04-13 14:10:12:378, 2021-04-13 14:12:12:218
20,300907,桨叶轴承润滑油位低, 2021-04-12 11:58:19:579, 2021-04-24 05:22:48:891
20,300908,桨叶齿轮润滑油位低, 2021-04-12 11:58:19:579, 2021-04-24 05:22:48:891
20,300691,桨叶轴承润滑出错, 2021-04-12 11:55:53:219, 2021-04-12 11:55:53:239
20,300691,桨叶轴承润滑出错, 2021-04-12 11:54:53:179, 2021-04-12 11:54:53:199
20,300691,桨叶轴承润滑出错, 2021-04-12 11:53:53:139, 2021-04-12 11:53:53:159
20,290050,主轴承润滑油油位低, 2021-04-12 11:48:29:565, 2021-04-24 05:22:48:891
20,20011,切入故障, 2021-04-12 11:47:33:885, 2021-04-12 11:48:19:545
20,90012,SCADA限功率, 2021-03-30 02:08:00:497, 2021-03-30 02:08:18:137
20,300907,桨叶轴承润滑油位低, 2021-03-25 02:06:35:625, 2021-04-12 11:48:19:545
20,300908,桨叶齿轮润滑油位低, 2021-03-25 02:06:35:625, 2021-04-12 11:48:19:545
20,300691,桨叶轴承润滑出错, 2021-03-25 02:03:02:385, 2021-03-25 02:03:02:405
20,300691,桨叶轴承润滑出错, 2021-03-25 02:02:02:345, 2021-03-25 02:02:02:365
20,290050,主轴承润滑油油位低, 2021-03-25 01:56:45:625, 2021-04-12 11:48:19:545
20,10011,机舱振动报警, 2021-03-25 01:56:03:765, 2021-03-25 01:56:35:605
20,60004,自动解缆, 2021-03-19 07:00:29:536, 2021-03-19 07:09:37:356
20,300908,桨叶齿轮润滑油位低, 2021-03-16 09:47:43:672, 2021-03-25 01:56:35:605
20,300907,桨叶轴承润滑油位低, 2021-03-16 09:47:43:672, 2021-03-25 01:56:35:605
20,300691,桨叶轴承润滑出错, 2021-03-16 09:47:25:832, 2021-03-16 09:47:25:852
20,300691,桨叶轴承润滑出错, 2021-03-16 09:46:25:792, 2021-03-16 09:46:25:812
20,300691,桨叶轴承润滑出错, 2021-03-16 09:45:25:752, 2021-03-16 09:45:25:772
20,300691,桨叶轴承润滑出错, 2021-03-16 09:44:25:712, 2021-03-16 09:44:25:732
20,300691,桨叶轴承润滑出错, 2021-03-16 09:43:25:672, 2021-03-16 09:43:25:692
20,300691,桨叶轴承润滑出错, 2021-03-16 09:42:25:632, 2021-03-16 09:42:25:652
20,300691,桨叶轴承润滑出错, 2021-03-16 09:40:33:312, 2021-03-16 09:40:33:332
20,290050,主轴承润滑油油位低, 2021-03-16 09:37:53:672, 2021-03-25 01:56:35:605
20,10011,机舱振动报警, 2021-03-16 09:04:34:380, 2021-03-16 09:37:43:652
20,90012,SCADA限功率, 2021-03-16 07:21:18:149, 2021-03-16 07:22:18:349
20,90012,SCADA限功率, 2021-03-16 07:19:24:229, 2021-03-16 07:21:06:149
20,300908,桨叶齿轮润滑油位低, 2021-03-16 07:17:42:409, 2021-03-16 09:37:43:652
20,300907,桨叶轴承润滑油位低, 2021-03-16 07:17:42:409, 2021-03-16 09:37:43:652
20,300691,桨叶轴承润滑出错, 2021-03-16 07:16:43:549, 2021-03-16 07:16:43:569
20,300691,桨叶轴承润滑出错, 2021-03-16 07:15:43:509, 2021-03-16 07:15:43:529
20,300691,桨叶轴承润滑出错, 2021-03-16 07:14:43:469, 2021-03-16 07:14:43:489
20,90012,SCADA限功率, 2021-03-16 07:14:24:189, 2021-03-16 07:19:18:229
20,300691,桨叶轴承润滑出错, 2021-03-16 07:13:43:429, 2021-03-16 07:13:43:449
20,90012,SCADA限功率, 2021-03-16 07:12:54:229, 2021-03-16 07:13:06:309
20,300691,桨叶轴承润滑出错, 2021-03-16 07:12:43:389, 2021-03-16 07:12:43:409
20,300691,桨叶轴承润滑出错, 2021-03-16 07:11:43:349, 2021-03-16 07:11:43:369
20,300691,桨叶轴承润滑出错, 2021-03-16 07:10:43:309, 2021-03-16 07:10:43:329
20,290050,主轴承润滑油油位低, 2021-03-16 07:07:52:409, 2021-03-16 09:37:43:652
20,170102,暴风, 2021-03-16 06:59:55:177, 2021-03-16 07:07:42:389
20,170102,暴风, 2021-03-16 06:37:49:977, 2021-03-16 06:42:51:377
20,170102,暴风, 2021-03-16 02:25:06:316, 2021-03-16 02:30:07:976
20,170102,暴风, 2021-03-16 02:12:23:956, 2021-03-16 02:17:25:596
20,170102,暴风, 2021-03-16 01:43:04:621, 2021-03-16 01:52:27:621
20,170102,暴风, 2021-03-16 01:20:35:947, 2021-03-16 01:25:48:687
20,170102,暴风, 2021-03-16 01:02:09:367, 2021-03-16 01:18:17:067
20,170102,暴风, 2021-03-16 00:55:20:972, 2021-03-16 01:00:25:252
20,170102,暴风, 2021-03-16 00:18:14:417, 2021-03-16 00:23:15:857
20,10011,机舱振动报警, 2021-03-16 00:18:04:477, 2021-03-16 07:07:42:389
20,60004,自动解缆, 2021-03-15 02:15:00:315, 2021-03-15 02:25:16:355
20,60004,自动解缆, 2021-03-09 23:41:26:072, 2021-03-09 23:57:12:072
20,60004,自动解缆, 2021-03-06 09:37:06:082, 2021-03-06 09:50:33:662
20,60004,自动解缆, 2021-03-05 19:14:10:933, 2021-03-05 19:26:56:188
20,300908,桨叶齿轮润滑油位低, 2021-02-27 05:14:41:001, 2021-03-16 07:07:42:389
20,300907,桨叶轴承润滑油位低, 2021-02-27 05:14:41:001, 2021-03-16 07:07:42:389
20,300691,桨叶轴承润滑出错, 2021-02-27 05:07:31:429, 2021-02-27 05:07:31:449
20,290050,主轴承润滑油油位低, 2021-02-27 05:04:50:989, 2021-03-16 07:07:42:389
20,10011,机舱振动报警, 2021-02-27 05:02:56:509, 2021-02-27 05:04:40:969
20,90012,SCADA限功率, 2021-02-24 07:03:30:172, 2021-02-24 07:11:18:252
20,300907,桨叶轴承润滑油位低, 2021-02-23 20:44:15:889, 2021-02-27 05:04:40:969
20,300908,桨叶齿轮润滑油位低, 2021-02-23 20:44:15:889, 2021-02-27 05:04:40:969
20,290050,主轴承润滑油油位低, 2021-02-23 20:34:25:889, 2021-02-27 05:04:40:969
20,170102,暴风, 2021-02-23 20:34:24:889, 2021-02-23 23:31:15:437
20,170102,暴风, 2021-02-23 20:24:43:016, 2021-02-23 20:34:15:869
20,300908,桨叶齿轮润滑油位低, 2021-02-23 07:25:42:744, 2021-02-23 20:34:15:869
20,300907,桨叶轴承润滑油位低, 2021-02-23 07:25:42:744, 2021-02-23 20:34:15:869
20,300691,桨叶轴承润滑出错, 2021-02-23 07:25:23:964, 2021-02-23 07:25:23:984
20,300691,桨叶轴承润滑出错, 2021-02-23 07:24:23:924, 2021-02-23 07:24:23:944
20,300691,桨叶轴承润滑出错, 2021-02-23 07:23:23:884, 2021-02-23 07:23:23:904
20,300691,桨叶轴承润滑出错, 2021-02-23 07:22:23:844, 2021-02-23 07:22:23:864
20,300691,桨叶轴承润滑出错, 2021-02-23 07:21:23:804, 2021-02-23 07:21:23:824
20,300691,桨叶轴承润滑出错, 2021-02-23 07:19:37:784, 2021-02-23 07:19:37:804
20,300691,桨叶轴承润滑出错, 2021-02-23 07:18:37:744, 2021-02-23 07:18:37:764
20,290050,主轴承润滑油油位低, 2021-02-23 07:15:52:744, 2021-02-23 20:34:15:869
20,170102,暴风, 2021-02-23 06:34:52:948, 2021-02-23 06:45:59:768
20,170102,暴风, 2021-02-23 06:23:34:648, 2021-02-23 06:30:21:148
20,170102,暴风, 2021-02-23 06:12:31:836, 2021-02-23 06:17:31:996
20,170102,暴风, 2021-02-23 06:03:12:736, 2021-02-23 06:08:21:156
20,170102,暴风, 2021-02-23 05:47:11:783, 2021-02-23 06:00:07:236
20,170102,暴风, 2021-02-23 05:36:26:703, 2021-02-23 05:41:33:343
20,170102,暴风, 2021-02-23 05:09:33:790, 2021-02-23 05:14:42:950
20,170102,暴风, 2021-02-23 04:25:25:855, 2021-02-23 04:43:34:815
20,10011,机舱振动报警, 2021-02-23 03:54:31:103, 2021-02-23 07:15:42:724
20,300907,桨叶轴承润滑油位低, 2021-02-23 02:09:50:969, 2021-02-23 07:15:42:724
20,300908,桨叶齿轮润滑油位低, 2021-02-23 02:09:50:969, 2021-02-23 07:15:42:724
20,300691,桨叶轴承润滑出错, 2021-02-23 02:09:19:749, 2021-02-23 02:09:19:769
20,300691,桨叶轴承润滑出错, 2021-02-23 02:08:19:709, 2021-02-23 02:08:19:729
20,300691,桨叶轴承润滑出错, 2021-02-23 02:07:19:669, 2021-02-23 02:07:19:689
20,300691,桨叶轴承润滑出错, 2021-02-23 02:06:19:629, 2021-02-23 02:06:19:649
20,300691,桨叶轴承润滑出错, 2021-02-23 02:02:22:869, 2021-02-23 02:02:22:889
20,290050,主轴承润滑油油位低, 2021-02-23 02:00:00:969, 2021-02-23 07:15:42:724
20,250101,CPU占用率高(超过70%), 2021-02-22 23:52:49:252, 2021-02-23 01:59:50:949
20,170102,暴风, 2021-02-22 23:42:28:398, 2021-02-23 01:43:36:835
20,170102,暴风, 2021-02-22 22:18:58:193, 2021-02-22 22:32:58:148
20,170102,暴风, 2021-02-22 21:59:20:433, 2021-02-22 22:17:47:993
20,170102,暴风, 2021-02-22 21:32:43:217, 2021-02-22 21:59:15:853
20,170102,暴风, 2021-02-22 21:17:49:042, 2021-02-22 21:30:52:217
20,170102,暴风, 2021-02-22 20:55:45:882, 2021-02-22 21:17:15:142
20,60004,自动解缆, 2021-02-22 19:25:27:283, 2021-02-22 19:33:52:179
20,90012,SCADA限功率, 2021-02-20 14:42:24:215, 2021-02-20 18:27:42:183
20,90012,SCADA限功率, 2021-02-18 13:44:48:201, 2021-02-18 18:19:24:130
20,90012,SCADA限功率, 2021-02-17 13:49:48:312, 2021-02-17 15:32:42:151
20,90012,SCADA限功率, 2021-02-16 14:29:42:191, 2021-02-16 16:02:12:229
20,90012,SCADA限功率, 2021-02-16 11:34:54:444, 2021-02-16 13:54:24:258
20,90012,SCADA限功率, 2021-02-15 14:33:42:528, 2021-02-15 16:19:48:285
20,90012,SCADA限功率, 2021-02-14 18:09:42:236, 2021-02-14 19:16:18:341
20,90012,SCADA限功率, 2021-02-13 20:35:24:116, 2021-02-13 20:37:48:396
20,60004,自动解缆, 2021-01-24 16:28:24:539, 2021-01-24 16:36:51:399
20,300908,桨叶齿轮润滑油位低, 2021-01-21 12:05:44:805, 2021-02-23 01:59:50:949
20,300907,桨叶轴承润滑油位低, 2021-01-21 12:05:44:805, 2021-02-23 01:59:50:949
20,290050,主轴承润滑油油位低, 2021-01-21 11:55:54:805, 2021-02-23 01:59:50:949
20,60005,手动偏航, 2021-01-21 11:55:47:805, 2021-01-21 12:15:29:605
20,80072,齿轮箱润滑油泵马达保护, 2021-01-21 10:44:02:746, 2021-01-21 11:55:44:785
20,300908,桨叶齿轮润滑油位低, 2021-01-21 10:32:05:106, 2021-01-21 11:55:44:785
20,300907,桨叶轴承润滑油位低, 2021-01-21 10:32:05:106, 2021-01-21 11:55:44:785
20,60005,手动偏航, 2021-01-21 10:22:19:646, 2021-01-21 11:55:44:785
20,290050,主轴承润滑油油位低, 2021-01-21 10:22:15:106, 2021-01-21 11:55:44:785
20,910000,塔底停止按钮激活, 2021-01-21 10:20:46:353, 2021-01-21 10:22:05:086
20,300908,桨叶齿轮润滑油位低, 2021-01-19 07:29:50:717, 2021-01-21 10:22:05:086
20,300907,桨叶轴承润滑油位低, 2021-01-19 07:29:50:717, 2021-01-21 10:22:05:086
20,300691,桨叶轴承润滑出错, 2021-01-19 07:29:43:277, 2021-01-19 07:29:43:297
20,300691,桨叶轴承润滑出错, 2021-01-19 07:28:43:237, 2021-01-19 07:28:43:257
20,300691,桨叶轴承润滑出错, 2021-01-19 07:27:43:197, 2021-01-19 07:27:43:217
20,300691,桨叶轴承润滑出错, 2021-01-19 07:26:43:157, 2021-01-19 07:26:43:177
20,300691,桨叶轴承润滑出错, 2021-01-19 07:25:43:117, 2021-01-19 07:25:43:137
20,300691,桨叶轴承润滑出错, 2021-01-19 07:24:43:077, 2021-01-19 07:24:43:097
20,300691,桨叶轴承润滑出错, 2021-01-19 07:23:43:037, 2021-01-19 07:23:43:057
20,300691,桨叶轴承润滑出错, 2021-01-19 07:22:42:997, 2021-01-19 07:22:43:017
20,290050,主轴承润滑油油位低, 2021-01-19 07:20:00:703, 2021-01-21 10:22:05:086
20,290050,主轴承润滑油油位低, 2021-01-19 07:19:48:263, 2021-01-19 07:19:50:683
20,30117,变流器硬件监测链路故障2, 2021-01-19 07:19:38:283, 2021-01-19 07:19:50:683
20,300908,桨叶齿轮润滑油位低, 2021-01-19 02:29:32:678, 2021-01-19 07:19:38:243
20,300907,桨叶轴承润滑油位低, 2021-01-19 02:29:32:678, 2021-01-19 07:19:38:243
20,910007,画面停止按钮激活, 2021-01-19 02:22:52:978, 2021-01-19 07:19:38:243
20,30117,变流器硬件监测链路故障2, 2021-01-19 02:22:34:318, 2021-01-19 07:19:38:243
20,30154,变流器准备好并网信号超时, 2021-01-19 02:22:34:278, 2021-01-19 02:22:34:318
20,300691,桨叶轴承润滑出错, 2021-01-19 02:22:25:978, 2021-01-19 02:22:25:998
20,290050,主轴承润滑油油位低, 2021-01-19 02:19:42:663, 2021-01-19 07:19:38:243
20,300908,桨叶齿轮润滑油位低, 2021-01-19 01:26:37:230, 2021-01-19 02:19:32:643
20,300907,桨叶轴承润滑油位低, 2021-01-19 01:26:37:230, 2021-01-19 02:19:32:643
20,910007,画面停止按钮激活, 2021-01-19 01:16:56:676, 2021-01-19 02:19:32:643
20,290050,主轴承润滑油油位低, 2021-01-19 01:16:47:216, 2021-01-19 02:19:32:643
20,230011,温度重复故障, 2021-01-19 01:16:42:216, 2021-01-19 02:19:32:643
20,80014,齿轮箱入口油温超限, 2021-01-19 01:16:42:216, 2021-01-19 10:22:37:341
20,80014,齿轮箱入口油温超限, 2021-01-19 01:16:13:916, 2021-01-19 01:16:37:196
20,80014,齿轮箱入口油温超限, 2021-01-18 23:10:32:799, 2021-01-18 23:21:57:554
20,80014,齿轮箱入口油温超限, 2021-01-18 22:13:16:031, 2021-01-18 22:23:53:805
20,60004,自动解缆, 2021-01-14 21:54:28:463, 2021-01-14 22:11:06:863
20,300907,桨叶轴承润滑油位低, 2021-01-11 13:41:23:564, 2021-01-19 01:16:37:196
20,300908,桨叶齿轮润滑油位低, 2021-01-11 13:41:23:564, 2021-01-19 01:16:37:196
20,290050,主轴承润滑油油位低, 2021-01-11 13:31:33:560, 2021-01-19 01:16:37:196
20,290050,主轴承润滑油油位低, 2021-01-11 13:27:15:660, 2021-01-11 13:31:23:540
20,60005,手动偏航, 2021-01-11 13:27:08:660, 2021-01-11 13:31:23:400
20,60005,手动偏航, 2021-01-11 12:49:26:186, 2021-01-11 13:27:04:880
20,910000,塔底停止按钮激活, 2021-01-11 12:48:43:986, 2021-01-11 13:27:04:880
20,300907,桨叶轴承润滑油位低, 2021-01-05 07:46:26:135, 2021-01-11 13:27:04:880
20,300908,桨叶齿轮润滑油位低, 2021-01-05 07:46:26:135, 2021-01-11 13:27:04:880
20,300691,桨叶轴承润滑出错, 2021-01-05 07:45:58:135, 2021-01-05 07:45:58:155
20,290050,主轴承润滑油油位低, 2021-01-05 07:36:36:122, 2021-01-11 13:27:04:880
20,300907,桨叶轴承润滑油位低, 2021-01-04 22:02:29:311, 2021-01-05 07:36:26:102
20,300908,桨叶齿轮润滑油位低, 2021-01-04 22:02:29:311, 2021-01-05 07:36:26:102
20,290050,主轴承润滑油油位低, 2021-01-04 21:52:39:311, 2021-01-05 07:36:26:102
